<!doctype html>
<html dir="ltr" lang="en-GB" prefix="og: https://ogp.me/ns#" class="no-js">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1, maximum-scale=5" /><title>Installation Qualification and Operational Qualification for porous load autoclaves. | Bio Products Validation Limited - BPV</title>
<!-- All in One SEO 4.8.3.2 - aioseo.com -->
<meta name="description" content="This article explores definitions and best practices for Installation Qualification (IQ) and Operational Qualification (OQ) testing for porous load autoclaves." />
<meta name="robots" content="max-image-preview:large" />
<meta name="author" content="Bio Products Validation Limited"/>
<meta name="keywords" content="autoclaves validation,installation qualification,operational qualification" />
<link rel="canonical" href="https://bpvltd.co.uk/blog/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves/" />
<meta name="generator" content="All in One SEO (AIOSEO) 4.8.3.2" />
<meta property="og:locale" content="en_GB" />
<meta property="og:site_name" content="Bio Products Validation Limited - BPV | Thermal Validation Specialists in Autoclaves, Depyrogenation Ovens &amp; Tunnels, Controlled Temperature Units, Data Loggers and Requalified Validation" />
<meta property="og:type" content="article" />
<meta property="og:title" content="Installation Qualification and Operational Qualification for porous load autoclaves. | Bio Products Validation Limited - BPV" />
<meta property="og:description" content="This article explores definitions and best practices for Installation Qualification (IQ) and Operational Qualification (OQ) testing for porous load autoclaves." />
<meta property="og:url" content="https://bpvltd.co.uk/blog/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves/" />
<meta property="og:image" content="https://bpvltd.co.uk/wp-content/uploads/2023/05/cropped-cropped-BPV-LOGO00001-e1684490527520.png" />
<meta property="og:image:secure_url" content="https://bpvltd.co.uk/wp-content/uploads/2023/05/cropped-cropped-BPV-LOGO00001-e1684490527520.png" />
<meta property="og:image:width" content="150" />
<meta property="og:image:height" content="150" />
<meta property="article:published_time" content="2025-03-24T18:01:24+00:00" />
<meta property="article:modified_time" content="2025-10-14T09:20:01+00:00" />
<meta name="twitter:card" content="summary_large_image" />
<meta name="twitter:title" content="Installation Qualification and Operational Qualification for porous load autoclaves. | Bio Products Validation Limited - BPV" />
<meta name="twitter:description" content="This article explores definitions and best practices for Installation Qualification (IQ) and Operational Qualification (OQ) testing for porous load autoclaves." />
<meta name="twitter:image" content="https://bpvltd.co.uk/wp-content/uploads/2023/05/cropped-cropped-BPV-LOGO00001-e1684490527520.png" />
<script type="application/ld+json" class="aioseo-schema">
{"@context":"https:\/\/schema.org","@graph":[{"@type":"Article","@id":"https:\/\/bpvltd.co.uk\/blog\/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves\/#article","name":"Installation Qualification and Operational Qualification for porous load autoclaves. | Bio Products Validation Limited - BPV","headline":"Installation Qualification and Operational Qualification for porous load autoclaves.","author":{"@id":"https:\/\/bpvltd.co.uk\/blog\/author\/admin\/#author"},"publisher":{"@id":"https:\/\/bpvltd.co.uk\/#organization"},"image":{"@type":"ImageObject","url":"https:\/\/bpvltd.co.uk\/wp-content\/uploads\/2023\/12\/autoclave-loads_BPV.jpg","width":686,"height":556,"caption":"Autoclave being used by an operator in a sterile facility. The trolley is pulled out with load items displayed"},"datePublished":"2025-03-24T18:01:24+00:00","dateModified":"2025-10-14T09:20:01+00:00","inLanguage":"en-GB","mainEntityOfPage":{"@id":"https:\/\/bpvltd.co.uk\/blog\/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves\/#webpage"},"isPartOf":{"@id":"https:\/\/bpvltd.co.uk\/blog\/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves\/#webpage"},"articleSection":"Autoclaves, autoclaves validation, installation qualification, operational qualification"},{"@type":"BreadcrumbList","@id":"https:\/\/bpvltd.co.uk\/blog\/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves\/#breadcrumblist","itemListElement":[{"@type":"ListItem","@id":"https:\/\/bpvltd.co.uk#listItem","position":1,"name":"Home","item":"https:\/\/bpvltd.co.uk","nextItem":{"@type":"ListItem","@id":"https:\/\/bpvltd.co.uk\/blog\/category\/autoclaves\/#listItem","name":"Autoclaves"}},{"@type":"ListItem","@id":"https:\/\/bpvltd.co.uk\/blog\/category\/autoclaves\/#listItem","position":2,"name":"Autoclaves","item":"https:\/\/bpvltd.co.uk\/blog\/category\/autoclaves\/","nextItem":{"@type":"ListItem","@id":"https:\/\/bpvltd.co.uk\/blog\/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves\/#listItem","name":"Installation Qualification and Operational Qualification for porous load autoclaves."},"previousItem":{"@type":"ListItem","@id":"https:\/\/bpvltd.co.uk#listItem","name":"Home"}},{"@type":"ListItem","@id":"https:\/\/bpvltd.co.uk\/blog\/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves\/#listItem","position":3,"name":"Installation Qualification and Operational Qualification for porous load autoclaves.","previousItem":{"@type":"ListItem","@id":"https:\/\/bpvltd.co.uk\/blog\/category\/autoclaves\/#listItem","name":"Autoclaves"}}]},{"@type":"Organization","@id":"https:\/\/bpvltd.co.uk\/#organization","name":"Bio Products Validation Limited","description":"Thermal Validation Specialists in Autoclaves, Depyrogenation Ovens & Tunnels, Controlled Temperature Units, Data Loggers and Requalified Validation","url":"https:\/\/bpvltd.co.uk\/","telephone":"+441293405147","logo":{"@type":"ImageObject","url":"https:\/\/bpvltd.co.uk\/wp-content\/uploads\/2023\/05\/cropped-cropped-BPV-LOGO00001-e1684490527520.png","@id":"https:\/\/bpvltd.co.uk\/blog\/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves\/#organizationLogo","width":150,"height":150},"image":{"@id":"https:\/\/bpvltd.co.uk\/blog\/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves\/#organizationLogo"},"sameAs":["https:\/\/www.linkedin.com\/company\/bpv-bio-products-validation-limited"]},{"@type":"Person","@id":"https:\/\/bpvltd.co.uk\/blog\/author\/admin\/#author","url":"https:\/\/bpvltd.co.uk\/blog\/author\/admin\/","name":"Bio Products Validation Limited","image":{"@type":"ImageObject","@id":"https:\/\/bpvltd.co.uk\/blog\/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves\/#authorImage","url":"https:\/\/secure.gravatar.com\/avatar\/19680759c1b79e4ce7602a338794950cef7abc27ed2d4e21c830eac79c26c152?s=96&d=mm&r=g","width":96,"height":96,"caption":"Bio Products Validation Limited"}},{"@type":"WebPage","@id":"https:\/\/bpvltd.co.uk\/blog\/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves\/#webpage","url":"https:\/\/bpvltd.co.uk\/blog\/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves\/","name":"Installation Qualification and Operational Qualification for porous load autoclaves. | Bio Products Validation Limited - BPV","description":"This article explores definitions and best practices for Installation Qualification (IQ) and Operational Qualification (OQ) testing for porous load autoclaves.","inLanguage":"en-GB","isPartOf":{"@id":"https:\/\/bpvltd.co.uk\/#website"},"breadcrumb":{"@id":"https:\/\/bpvltd.co.uk\/blog\/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves\/#breadcrumblist"},"author":{"@id":"https:\/\/bpvltd.co.uk\/blog\/author\/admin\/#author"},"creator":{"@id":"https:\/\/bpvltd.co.uk\/blog\/author\/admin\/#author"},"image":{"@type":"ImageObject","url":"https:\/\/bpvltd.co.uk\/wp-content\/uploads\/2023\/12\/autoclave-loads_BPV.jpg","@id":"https:\/\/bpvltd.co.uk\/blog\/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves\/#mainImage","width":686,"height":556,"caption":"Autoclave being used by an operator in a sterile facility. The trolley is pulled out with load items displayed"},"primaryImageOfPage":{"@id":"https:\/\/bpvltd.co.uk\/blog\/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves\/#mainImage"},"datePublished":"2025-03-24T18:01:24+00:00","dateModified":"2025-10-14T09:20:01+00:00"},{"@type":"WebSite","@id":"https:\/\/bpvltd.co.uk\/#website","url":"https:\/\/bpvltd.co.uk\/","name":"BPV- Bio Products Validation","description":"Thermal Validation Specialists in Autoclaves, Depyrogenation Ovens & Tunnels, Controlled Temperature Units, Data Loggers and Requalified Validation","inLanguage":"en-GB","publisher":{"@id":"https:\/\/bpvltd.co.uk\/#organization"}}]}
</script>
<!-- All in One SEO -->
<link rel='dns-prefetch' href='//js-eu1.hs-scripts.com' />
<link rel='dns-prefetch' href='//fonts.googleapis.com' />
<link rel='dns-prefetch' href='//www.googletagmanager.com' />
<link rel="alternate" type="application/rss+xml" title="Bio Products Validation Limited - BPV &raquo; Feed" href="https://bpvltd.co.uk/feed/" />
<link rel="alternate" type="application/rss+xml" title="Bio Products Validation Limited - BPV &raquo; Comments Feed" href="https://bpvltd.co.uk/comments/feed/" />
<link rel="alternate" type="application/rss+xml" title="Bio Products Validation Limited - BPV &raquo; Installation Qualification and Operational Qualification for porous load autoclaves. Comments Feed" href="https://bpvltd.co.uk/blog/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves/feed/" />
<link rel="alternate" title="oEmbed (JSON)" type="application/json+oembed" href="https://bpvltd.co.uk/wp-json/oembed/1.0/embed?url=https%3A%2F%2Fbpvltd.co.uk%2Fblog%2Finstallation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves%2F" />
<link rel="alternate" title="oEmbed (XML)" type="text/xml+oembed" href="https://bpvltd.co.uk/wp-json/oembed/1.0/embed?url=https%3A%2F%2Fbpvltd.co.uk%2Fblog%2Finstallation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves%2F&#038;format=xml" />
<style id='wp-img-auto-sizes-contain-inline-css' type='text/css'>
img:is([sizes=auto i],[sizes^="auto," i]){contain-intrinsic-size:3000px 1500px}
/*# sourceURL=wp-img-auto-sizes-contain-inline-css */
</style>
<style id='wp-emoji-styles-inline-css' type='text/css'>
img.wp-smiley, img.emoji {
display: inline !important;
border: none !important;
box-shadow: none !important;
height: 1em !important;
width: 1em !important;
margin: 0 0.07em !important;
vertical-align: -0.1em !important;
background: none !important;
padding: 0 !important;
}
/*# sourceURL=wp-emoji-styles-inline-css */
</style>
<style id='wp-block-library-inline-css' type='text/css'>
:root{--wp-block-synced-color:#7a00df;--wp-block-synced-color--rgb:122,0,223;--wp-bound-block-color:var(--wp-block-synced-color);--wp-editor-canvas-background:#ddd;--wp-admin-theme-color:#007cba;--wp-admin-theme-color--rgb:0,124,186;--wp-admin-theme-color-darker-10:#006ba1;--wp-admin-theme-color-darker-10--rgb:0,107,160.5;--wp-admin-theme-color-darker-20:#005a87;--wp-admin-theme-color-darker-20--rgb:0,90,135;--wp-admin-border-width-focus:2px}@media (min-resolution:192dpi){:root{--wp-admin-border-width-focus:1.5px}}.wp-element-button{cursor:pointer}:root .has-very-light-gray-background-color{background-color:#eee}:root .has-very-dark-gray-background-color{background-color:#313131}:root .has-very-light-gray-color{color:#eee}:root .has-very-dark-gray-color{color:#313131}:root .has-vivid-green-cyan-to-vivid-cyan-blue-gradient-background{background:linear-gradient(135deg,#00d084,#0693e3)}:root .has-purple-crush-gradient-background{background:linear-gradient(135deg,#34e2e4,#4721fb 50%,#ab1dfe)}:root .has-hazy-dawn-gradient-background{background:linear-gradient(135deg,#faaca8,#dad0ec)}:root .has-subdued-olive-gradient-background{background:linear-gradient(135deg,#fafae1,#67a671)}:root .has-atomic-cream-gradient-background{background:linear-gradient(135deg,#fdd79a,#004a59)}:root .has-nightshade-gradient-background{background:linear-gradient(135deg,#330968,#31cdcf)}:root .has-midnight-gradient-background{background:linear-gradient(135deg,#020381,#2874fc)}:root{--wp--preset--font-size--normal:16px;--wp--preset--font-size--huge:42px}.has-regular-font-size{font-size:1em}.has-larger-font-size{font-size:2.625em}.has-normal-font-size{font-size:var(--wp--preset--font-size--normal)}.has-huge-font-size{font-size:var(--wp--preset--font-size--huge)}.has-text-align-center{text-align:center}.has-text-align-left{text-align:left}.has-text-align-right{text-align:right}.has-fit-text{white-space:nowrap!important}#end-resizable-editor-section{display:none}.aligncenter{clear:both}.items-justified-left{justify-content:flex-start}.items-justified-center{justify-content:center}.items-justified-right{justify-content:flex-end}.items-justified-space-between{justify-content:space-between}.screen-reader-text{border:0;clip-path:inset(50%);height:1px;margin:-1px;overflow:hidden;padding:0;position:absolute;width:1px;word-wrap:normal!important}.screen-reader-text:focus{background-color:#ddd;clip-path:none;color:#444;display:block;font-size:1em;height:auto;left:5px;line-height:normal;padding:15px 23px 14px;text-decoration:none;top:5px;width:auto;z-index:100000}html :where(.has-border-color){border-style:solid}html :where([style*=border-top-color]){border-top-style:solid}html :where([style*=border-right-color]){border-right-style:solid}html :where([style*=border-bottom-color]){border-bottom-style:solid}html :where([style*=border-left-color]){border-left-style:solid}html :where([style*=border-width]){border-style:solid}html :where([style*=border-top-width]){border-top-style:solid}html :where([style*=border-right-width]){border-right-style:solid}html :where([style*=border-bottom-width]){border-bottom-style:solid}html :where([style*=border-left-width]){border-left-style:solid}html :where(img[class*=wp-image-]){height:auto;max-width:100%}:where(figure){margin:0 0 1em}html :where(.is-position-sticky){--wp-admin--admin-bar--position-offset:var(--wp-admin--admin-bar--height,0px)}@media screen and (max-width:600px){html :where(.is-position-sticky){--wp-admin--admin-bar--position-offset:0px}}
/*# sourceURL=wp-block-library-inline-css */
</style><style id='wp-block-gallery-inline-css' type='text/css'>
.blocks-gallery-grid:not(.has-nested-images),.wp-block-gallery:not(.has-nested-images){display:flex;flex-wrap:wrap;list-style-type:none;margin:0;padding:0}.blocks-gallery-grid:not(.has-nested-images) .blocks-gallery-image,.blocks-gallery-grid:not(.has-nested-images) .blocks-gallery-item,.wp-block-gallery:not(.has-nested-images) .blocks-gallery-image,.wp-block-gallery:not(.has-nested-images) .blocks-gallery-item{display:flex;flex-direction:column;flex-grow:1;justify-content:center;margin:0 1em 1em 0;position:relative;width:calc(50% - 1em)}.blocks-gallery-grid:not(.has-nested-images) .blocks-gallery-image:nth-of-type(2n),.blocks-gallery-grid:not(.has-nested-images) .blocks-gallery-item:nth-of-type(2n),.wp-block-gallery:not(.has-nested-images) .blocks-gallery-image:nth-of-type(2n),.wp-block-gallery:not(.has-nested-images) .blocks-gallery-item:nth-of-type(2n){margin-right:0}.blocks-gallery-grid:not(.has-nested-images) .blocks-gallery-image figure,.blocks-gallery-grid:not(.has-nested-images) .blocks-gallery-item figure,.wp-block-gallery:not(.has-nested-images) .blocks-gallery-image figure,.wp-block-gallery:not(.has-nested-images) .blocks-gallery-item figure{align-items:flex-end;display:flex;height:100%;justify-content:flex-start;margin:0}.blocks-gallery-grid:not(.has-nested-images) .blocks-gallery-image img,.blocks-gallery-grid:not(.has-nested-images) .blocks-gallery-item img,.wp-block-gallery:not(.has-nested-images) .blocks-gallery-image img,.wp-block-gallery:not(.has-nested-images) .blocks-gallery-item img{display:block;height:auto;max-width:100%;width:auto}.blocks-gallery-grid:not(.has-nested-images) .blocks-gallery-image figcaption,.blocks-gallery-grid:not(.has-nested-images) .blocks-gallery-item figcaption,.wp-block-gallery:not(.has-nested-images) .blocks-gallery-image figcaption,.wp-block-gallery:not(.has-nested-images) .blocks-gallery-item figcaption{background:linear-gradient(0deg,#000000b3,#0000004d 70%,#0000);bottom:0;box-sizing:border-box;color:#fff;font-size:.8em;margin:0;max-height:100%;overflow:auto;padding:3em .77em .7em;position:absolute;text-align:center;width:100%;z-index:2}.blocks-gallery-grid:not(.has-nested-images) .blocks-gallery-image figcaption img,.blocks-gallery-grid:not(.has-nested-images) .blocks-gallery-item figcaption img,.wp-block-gallery:not(.has-nested-images) .blocks-gallery-image figcaption img,.wp-block-gallery:not(.has-nested-images) .blocks-gallery-item figcaption img{display:inline}.blocks-gallery-grid:not(.has-nested-images) figcaption,.wp-block-gallery:not(.has-nested-images) figcaption{flex-grow:1}.blocks-gallery-grid:not(.has-nested-images).is-cropped .blocks-gallery-image a,.blocks-gallery-grid:not(.has-nested-images).is-cropped .blocks-gallery-image img,.blocks-gallery-grid:not(.has-nested-images).is-cropped .blocks-gallery-item a,.blocks-gallery-grid:not(.has-nested-images).is-cropped .blocks-gallery-item img,.wp-block-gallery:not(.has-nested-images).is-cropped .blocks-gallery-image a,.wp-block-gallery:not(.has-nested-images).is-cropped .blocks-gallery-image img,.wp-block-gallery:not(.has-nested-images).is-cropped .blocks-gallery-item a,.wp-block-gallery:not(.has-nested-images).is-cropped .blocks-gallery-item img{flex:1;height:100%;object-fit:cover;width:100%}.blocks-gallery-grid:not(.has-nested-images).columns-1 .blocks-gallery-image,.blocks-gallery-grid:not(.has-nested-images).columns-1 .blocks-gallery-item,.wp-block-gallery:not(.has-nested-images).columns-1 .blocks-gallery-image,.wp-block-gallery:not(.has-nested-images).columns-1 .blocks-gallery-item{margin-right:0;width:100%}@media (min-width:600px){.blocks-gallery-grid:not(.has-nested-images).columns-3 .blocks-gallery-image,.blocks-gallery-grid:not(.has-nested-images).columns-3 .blocks-gallery-item,.wp-block-gallery:not(.has-nested-images).columns-3 .blocks-gallery-image,.wp-block-gallery:not(.has-nested-images).columns-3 .blocks-gallery-item{margin-right:1em;width:calc(33.33333% - .66667em)}.blocks-gallery-grid:not(.has-nested-images).columns-4 .blocks-gallery-image,.blocks-gallery-grid:not(.has-nested-images).columns-4 .blocks-gallery-item,.wp-block-gallery:not(.has-nested-images).columns-4 .blocks-gallery-image,.wp-block-gallery:not(.has-nested-images).columns-4 .blocks-gallery-item{margin-right:1em;width:calc(25% - .75em)}.blocks-gallery-grid:not(.has-nested-images).columns-5 .blocks-gallery-image,.blocks-gallery-grid:not(.has-nested-images).columns-5 .blocks-gallery-item,.wp-block-gallery:not(.has-nested-images).columns-5 .blocks-gallery-image,.wp-block-gallery:not(.has-nested-images).columns-5 .blocks-gallery-item{margin-right:1em;width:calc(20% - .8em)}.blocks-gallery-grid:not(.has-nested-images).columns-6 .blocks-gallery-image,.blocks-gallery-grid:not(.has-nested-images).columns-6 .blocks-gallery-item,.wp-block-gallery:not(.has-nested-images).columns-6 .blocks-gallery-image,.wp-block-gallery:not(.has-nested-images).columns-6 .blocks-gallery-item{margin-right:1em;width:calc(16.66667% - .83333em)}.blocks-gallery-grid:not(.has-nested-images).columns-7 .blocks-gallery-image,.blocks-gallery-grid:not(.has-nested-images).columns-7 .blocks-gallery-item,.wp-block-gallery:not(.has-nested-images).columns-7 .blocks-gallery-image,.wp-block-gallery:not(.has-nested-images).columns-7 .blocks-gallery-item{margin-right:1em;width:calc(14.28571% - .85714em)}.blocks-gallery-grid:not(.has-nested-images).columns-8 .blocks-gallery-image,.blocks-gallery-grid:not(.has-nested-images).columns-8 .blocks-gallery-item,.wp-block-gallery:not(.has-nested-images).columns-8 .blocks-gallery-image,.wp-block-gallery:not(.has-nested-images).columns-8 .blocks-gallery-item{margin-right:1em;width:calc(12.5% - .875em)}.blocks-gallery-grid:not(.has-nested-images).columns-1 .blocks-gallery-image:nth-of-type(1n),.blocks-gallery-grid:not(.has-nested-images).columns-1 .blocks-gallery-item:nth-of-type(1n),.blocks-gallery-grid:not(.has-nested-images).columns-2 .blocks-gallery-image:nth-of-type(2n),.blocks-gallery-grid:not(.has-nested-images).columns-2 .blocks-gallery-item:nth-of-type(2n),.blocks-gallery-grid:not(.has-nested-images).columns-3 .blocks-gallery-image:nth-of-type(3n),.blocks-gallery-grid:not(.has-nested-images).columns-3 .blocks-gallery-item:nth-of-type(3n),.blocks-gallery-grid:not(.has-nested-images).columns-4 .blocks-gallery-image:nth-of-type(4n),.blocks-gallery-grid:not(.has-nested-images).columns-4 .blocks-gallery-item:nth-of-type(4n),.blocks-gallery-grid:not(.has-nested-images).columns-5 .blocks-gallery-image:nth-of-type(5n),.blocks-gallery-grid:not(.has-nested-images).columns-5 .blocks-gallery-item:nth-of-type(5n),.blocks-gallery-grid:not(.has-nested-images).columns-6 .blocks-gallery-image:nth-of-type(6n),.blocks-gallery-grid:not(.has-nested-images).columns-6 .blocks-gallery-item:nth-of-type(6n),.blocks-gallery-grid:not(.has-nested-images).columns-7 .blocks-gallery-image:nth-of-type(7n),.blocks-gallery-grid:not(.has-nested-images).columns-7 .blocks-gallery-item:nth-of-type(7n),.blocks-gallery-grid:not(.has-nested-images).columns-8 .blocks-gallery-image:nth-of-type(8n),.blocks-gallery-grid:not(.has-nested-images).columns-8 .blocks-gallery-item:nth-of-type(8n),.wp-block-gallery:not(.has-nested-images).columns-1 .blocks-gallery-image:nth-of-type(1n),.wp-block-gallery:not(.has-nested-images).columns-1 .blocks-gallery-item:nth-of-type(1n),.wp-block-gallery:not(.has-nested-images).columns-2 .blocks-gallery-image:nth-of-type(2n),.wp-block-gallery:not(.has-nested-images).columns-2 .blocks-gallery-item:nth-of-type(2n),.wp-block-gallery:not(.has-nested-images).columns-3 .blocks-gallery-image:nth-of-type(3n),.wp-block-gallery:not(.has-nested-images).columns-3 .blocks-gallery-item:nth-of-type(3n),.wp-block-gallery:not(.has-nested-images).columns-4 .blocks-gallery-image:nth-of-type(4n),.wp-block-gallery:not(.has-nested-images).columns-4 .blocks-gallery-item:nth-of-type(4n),.wp-block-gallery:not(.has-nested-images).columns-5 .blocks-gallery-image:nth-of-type(5n),.wp-block-gallery:not(.has-nested-images).columns-5 .blocks-gallery-item:nth-of-type(5n),.wp-block-gallery:not(.has-nested-images).columns-6 .blocks-gallery-image:nth-of-type(6n),.wp-block-gallery:not(.has-nested-images).columns-6 .blocks-gallery-item:nth-of-type(6n),.wp-block-gallery:not(.has-nested-images).columns-7 .blocks-gallery-image:nth-of-type(7n),.wp-block-gallery:not(.has-nested-images).columns-7 .blocks-gallery-item:nth-of-type(7n),.wp-block-gallery:not(.has-nested-images).columns-8 .blocks-gallery-image:nth-of-type(8n),.wp-block-gallery:not(.has-nested-images).columns-8 .blocks-gallery-item:nth-of-type(8n){margin-right:0}}.blocks-gallery-grid:not(.has-nested-images) .blocks-gallery-image:last-child,.blocks-gallery-grid:not(.has-nested-images) .blocks-gallery-item:last-child,.wp-block-gallery:not(.has-nested-images) .blocks-gallery-image:last-child,.wp-block-gallery:not(.has-nested-images) .blocks-gallery-item:last-child{margin-right:0}.blocks-gallery-grid:not(.has-nested-images).alignleft,.blocks-gallery-grid:not(.has-nested-images).alignright,.wp-block-gallery:not(.has-nested-images).alignleft,.wp-block-gallery:not(.has-nested-images).alignright{max-width:420px;width:100%}.blocks-gallery-grid:not(.has-nested-images).aligncenter .blocks-gallery-item figure,.wp-block-gallery:not(.has-nested-images).aligncenter .blocks-gallery-item figure{justify-content:center}.wp-block-gallery:not(.is-cropped) .blocks-gallery-item{align-self:flex-start}figure.wp-block-gallery.has-nested-images{align-items:normal}.wp-block-gallery.has-nested-images figure.wp-block-image:not(#individual-image){margin:0;width:calc(50% - var(--wp--style--unstable-gallery-gap, 16px)/2)}.wp-block-gallery.has-nested-images figure.wp-block-image{box-sizing:border-box;display:flex;flex-direction:column;flex-grow:1;justify-content:center;max-width:100%;position:relative}.wp-block-gallery.has-nested-images figure.wp-block-image>a,.wp-block-gallery.has-nested-images figure.wp-block-image>div{flex-direction:column;flex-grow:1;margin:0}.wp-block-gallery.has-nested-images figure.wp-block-image img{display:block;height:auto;max-width:100%!important;width:auto}.wp-block-gallery.has-nested-images figure.wp-block-image figcaption,.wp-block-gallery.has-nested-images figure.wp-block-image:has(figcaption):before{bottom:0;left:0;max-height:100%;position:absolute;right:0}.wp-block-gallery.has-nested-images figure.wp-block-image:has(figcaption):before{backdrop-filter:blur(3px);content:"";height:100%;-webkit-mask-image:linear-gradient(0deg,#000 20%,#0000);mask-image:linear-gradient(0deg,#000 20%,#0000);max-height:40%;pointer-events:none}.wp-block-gallery.has-nested-images figure.wp-block-image figcaption{box-sizing:border-box;color:#fff;font-size:13px;margin:0;overflow:auto;padding:1em;text-align:center;text-shadow:0 0 1.5px #000}.wp-block-gallery.has-nested-images figure.wp-block-image figcaption::-webkit-scrollbar{height:12px;width:12px}.wp-block-gallery.has-nested-images figure.wp-block-image figcaption::-webkit-scrollbar-track{background-color:initial}.wp-block-gallery.has-nested-images figure.wp-block-image figcaption::-webkit-scrollbar-thumb{background-clip:padding-box;background-color:initial;border:3px solid #0000;border-radius:8px}.wp-block-gallery.has-nested-images figure.wp-block-image figcaption:focus-within::-webkit-scrollbar-thumb,.wp-block-gallery.has-nested-images figure.wp-block-image figcaption:focus::-webkit-scrollbar-thumb,.wp-block-gallery.has-nested-images figure.wp-block-image figcaption:hover::-webkit-scrollbar-thumb{background-color:#fffc}.wp-block-gallery.has-nested-images figure.wp-block-image figcaption{scrollbar-color:#0000 #0000;scrollbar-gutter:stable both-edges;scrollbar-width:thin}.wp-block-gallery.has-nested-images figure.wp-block-image figcaption:focus,.wp-block-gallery.has-nested-images figure.wp-block-image figcaption:focus-within,.wp-block-gallery.has-nested-images figure.wp-block-image figcaption:hover{scrollbar-color:#fffc #0000}.wp-block-gallery.has-nested-images figure.wp-block-image figcaption{will-change:transform}@media (hover:none){.wp-block-gallery.has-nested-images figure.wp-block-image figcaption{scrollbar-color:#fffc #0000}}.wp-block-gallery.has-nested-images figure.wp-block-image figcaption{background:linear-gradient(0deg,#0006,#0000)}.wp-block-gallery.has-nested-images figure.wp-block-image figcaption img{display:inline}.wp-block-gallery.has-nested-images figure.wp-block-image figcaption a{color:inherit}.wp-block-gallery.has-nested-images figure.wp-block-image.has-custom-border img{box-sizing:border-box}.wp-block-gallery.has-nested-images figure.wp-block-image.has-custom-border>a,.wp-block-gallery.has-nested-images figure.wp-block-image.has-custom-border>div,.wp-block-gallery.has-nested-images figure.wp-block-image.is-style-rounded>a,.wp-block-gallery.has-nested-images figure.wp-block-image.is-style-rounded>div{flex:1 1 auto}.wp-block-gallery.has-nested-images figure.wp-block-image.has-custom-border figcaption,.wp-block-gallery.has-nested-images figure.wp-block-image.is-style-rounded figcaption{background:none;color:inherit;flex:initial;margin:0;padding:10px 10px 9px;position:relative;text-shadow:none}.wp-block-gallery.has-nested-images figure.wp-block-image.has-custom-border:before,.wp-block-gallery.has-nested-images figure.wp-block-image.is-style-rounded:before{content:none}.wp-block-gallery.has-nested-images figcaption{flex-basis:100%;flex-grow:1;text-align:center}.wp-block-gallery.has-nested-images:not(.is-cropped) figure.wp-block-image:not(#individual-image){margin-bottom:auto;margin-top:0}.wp-block-gallery.has-nested-images.is-cropped figure.wp-block-image:not(#individual-image){align-self:inherit}.wp-block-gallery.has-nested-images.is-cropped figure.wp-block-image:not(#individual-image)>a,.wp-block-gallery.has-nested-images.is-cropped figure.wp-block-image:not(#individual-image)>div:not(.components-drop-zone){display:flex}.wp-block-gallery.has-nested-images.is-cropped figure.wp-block-image:not(#individual-image) a,.wp-block-gallery.has-nested-images.is-cropped figure.wp-block-image:not(#individual-image) img{flex:1 0 0%;height:100%;object-fit:cover;width:100%}.wp-block-gallery.has-nested-images.columns-1 figure.wp-block-image:not(#individual-image){width:100%}@media (min-width:600px){.wp-block-gallery.has-nested-images.columns-3 figure.wp-block-image:not(#individual-image){width:calc(33.33333% - var(--wp--style--unstable-gallery-gap, 16px)*.66667)}.wp-block-gallery.has-nested-images.columns-4 figure.wp-block-image:not(#individual-image){width:calc(25% - var(--wp--style--unstable-gallery-gap, 16px)*.75)}.wp-block-gallery.has-nested-images.columns-5 figure.wp-block-image:not(#individual-image){width:calc(20% - var(--wp--style--unstable-gallery-gap, 16px)*.8)}.wp-block-gallery.has-nested-images.columns-6 figure.wp-block-image:not(#individual-image){width:calc(16.66667% - var(--wp--style--unstable-gallery-gap, 16px)*.83333)}.wp-block-gallery.has-nested-images.columns-7 figure.wp-block-image:not(#individual-image){width:calc(14.28571% - var(--wp--style--unstable-gallery-gap, 16px)*.85714)}.wp-block-gallery.has-nested-images.columns-8 figure.wp-block-image:not(#individual-image){width:calc(12.5% - var(--wp--style--unstable-gallery-gap, 16px)*.875)}.wp-block-gallery.has-nested-images.columns-default figure.wp-block-image:not(#individual-image){width:calc(33.33% - var(--wp--style--unstable-gallery-gap, 16px)*.66667)}.wp-block-gallery.has-nested-images.columns-default figure.wp-block-image:not(#individual-image):first-child:nth-last-child(2),.wp-block-gallery.has-nested-images.columns-default figure.wp-block-image:not(#individual-image):first-child:nth-last-child(2)~figure.wp-block-image:not(#individual-image){width:calc(50% - var(--wp--style--unstable-gallery-gap, 16px)*.5)}.wp-block-gallery.has-nested-images.columns-default figure.wp-block-image:not(#individual-image):first-child:last-child{width:100%}}.wp-block-gallery.has-nested-images.alignleft,.wp-block-gallery.has-nested-images.alignright{max-width:420px;width:100%}.wp-block-gallery.has-nested-images.aligncenter{justify-content:center}
/*# sourceURL=https://bpvltd.co.uk/wp-includes/blocks/gallery/style.min.css */
</style>
<style id='wp-block-image-inline-css' type='text/css'>
.wp-block-image>a,.wp-block-image>figure>a{display:inline-block}.wp-block-image img{box-sizing:border-box;height:auto;max-width:100%;vertical-align:bottom}@media not (prefers-reduced-motion){.wp-block-image img.hide{visibility:hidden}.wp-block-image img.show{animation:show-content-image .4s}}.wp-block-image[style*=border-radius] img,.wp-block-image[style*=border-radius]>a{border-radius:inherit}.wp-block-image.has-custom-border img{box-sizing:border-box}.wp-block-image.aligncenter{text-align:center}.wp-block-image.alignfull>a,.wp-block-image.alignwide>a{width:100%}.wp-block-image.alignfull img,.wp-block-image.alignwide img{height:auto;width:100%}.wp-block-image .aligncenter,.wp-block-image .alignleft,.wp-block-image .alignright,.wp-block-image.aligncenter,.wp-block-image.alignleft,.wp-block-image.alignright{display:table}.wp-block-image .aligncenter>figcaption,.wp-block-image .alignleft>figcaption,.wp-block-image .alignright>figcaption,.wp-block-image.aligncenter>figcaption,.wp-block-image.alignleft>figcaption,.wp-block-image.alignright>figcaption{caption-side:bottom;display:table-caption}.wp-block-image .alignleft{float:left;margin:.5em 1em .5em 0}.wp-block-image .alignright{float:right;margin:.5em 0 .5em 1em}.wp-block-image .aligncenter{margin-left:auto;margin-right:auto}.wp-block-image :where(figcaption){margin-bottom:1em;margin-top:.5em}.wp-block-image.is-style-circle-mask img{border-radius:9999px}@supports ((-webkit-mask-image:none) or (mask-image:none)) or (-webkit-mask-image:none){.wp-block-image.is-style-circle-mask img{border-radius:0;-webkit-mask-image:url('data:image/svg+xml;utf8,<svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg"><circle cx="50" cy="50" r="50"/></svg>');mask-image:url('data:image/svg+xml;utf8,<svg viewBox="0 0 100 100" xmlns="http://www.w3.org/2000/svg"><circle cx="50" cy="50" r="50"/></svg>');mask-mode:alpha;-webkit-mask-position:center;mask-position:center;-webkit-mask-repeat:no-repeat;mask-repeat:no-repeat;-webkit-mask-size:contain;mask-size:contain}}:root :where(.wp-block-image.is-style-rounded img,.wp-block-image .is-style-rounded img){border-radius:9999px}.wp-block-image figure{margin:0}.wp-lightbox-container{display:flex;flex-direction:column;position:relative}.wp-lightbox-container img{cursor:zoom-in}.wp-lightbox-container img:hover+button{opacity:1}.wp-lightbox-container button{align-items:center;backdrop-filter:blur(16px) saturate(180%);background-color:#5a5a5a40;border:none;border-radius:4px;cursor:zoom-in;display:flex;height:20px;justify-content:center;opacity:0;padding:0;position:absolute;right:16px;text-align:center;top:16px;width:20px;z-index:100}@media not (prefers-reduced-motion){.wp-lightbox-container button{transition:opacity .2s ease}}.wp-lightbox-container button:focus-visible{outline:3px auto #5a5a5a40;outline:3px auto -webkit-focus-ring-color;outline-offset:3px}.wp-lightbox-container button:hover{cursor:pointer;opacity:1}.wp-lightbox-container button:focus{opacity:1}.wp-lightbox-container button:focus,.wp-lightbox-container button:hover,.wp-lightbox-container button:not(:hover):not(:active):not(.has-background){background-color:#5a5a5a40;border:none}.wp-lightbox-overlay{box-sizing:border-box;cursor:zoom-out;height:100vh;left:0;overflow:hidden;position:fixed;top:0;visibility:hidden;width:100%;z-index:100000}.wp-lightbox-overlay .close-button{align-items:center;cursor:pointer;display:flex;justify-content:center;min-height:40px;min-width:40px;padding:0;position:absolute;right:calc(env(safe-area-inset-right) + 16px);top:calc(env(safe-area-inset-top) + 16px);z-index:5000000}.wp-lightbox-overlay .close-button:focus,.wp-lightbox-overlay .close-button:hover,.wp-lightbox-overlay .close-button:not(:hover):not(:active):not(.has-background){background:none;border:none}.wp-lightbox-overlay .lightbox-image-container{height:var(--wp--lightbox-container-height);left:50%;overflow:hidden;position:absolute;top:50%;transform:translate(-50%,-50%);transform-origin:top left;width:var(--wp--lightbox-container-width);z-index:9999999999}.wp-lightbox-overlay .wp-block-image{align-items:center;box-sizing:border-box;display:flex;height:100%;justify-content:center;margin:0;position:relative;transform-origin:0 0;width:100%;z-index:3000000}.wp-lightbox-overlay .wp-block-image img{height:var(--wp--lightbox-image-height);min-height:var(--wp--lightbox-image-height);min-width:var(--wp--lightbox-image-width);width:var(--wp--lightbox-image-width)}.wp-lightbox-overlay .wp-block-image figcaption{display:none}.wp-lightbox-overlay button{background:none;border:none}.wp-lightbox-overlay .scrim{background-color:#fff;height:100%;opacity:.9;position:absolute;width:100%;z-index:2000000}.wp-lightbox-overlay.active{visibility:visible}@media not (prefers-reduced-motion){.wp-lightbox-overlay.active{animation:turn-on-visibility .25s both}.wp-lightbox-overlay.active img{animation:turn-on-visibility .35s both}.wp-lightbox-overlay.show-closing-animation:not(.active){animation:turn-off-visibility .35s both}.wp-lightbox-overlay.show-closing-animation:not(.active) img{animation:turn-off-visibility .25s both}.wp-lightbox-overlay.zoom.active{animation:none;opacity:1;visibility:visible}.wp-lightbox-overlay.zoom.active .lightbox-image-container{animation:lightbox-zoom-in .4s}.wp-lightbox-overlay.zoom.active .lightbox-image-container img{animation:none}.wp-lightbox-overlay.zoom.active .scrim{animation:turn-on-visibility .4s forwards}.wp-lightbox-overlay.zoom.show-closing-animation:not(.active){animation:none}.wp-lightbox-overlay.zoom.show-closing-animation:not(.active) .lightbox-image-container{animation:lightbox-zoom-out .4s}.wp-lightbox-overlay.zoom.show-closing-animation:not(.active) .lightbox-image-container img{animation:none}.wp-lightbox-overlay.zoom.show-closing-animation:not(.active) .scrim{animation:turn-off-visibility .4s forwards}}@keyframes show-content-image{0%{visibility:hidden}99%{visibility:hidden}to{visibility:visible}}@keyframes turn-on-visibility{0%{opacity:0}to{opacity:1}}@keyframes turn-off-visibility{0%{opacity:1;visibility:visible}99%{opacity:0;visibility:visible}to{opacity:0;visibility:hidden}}@keyframes lightbox-zoom-in{0%{transform:translate(calc((-100vw + var(--wp--lightbox-scrollbar-width))/2 + var(--wp--lightbox-initial-left-position)),calc(-50vh + var(--wp--lightbox-initial-top-position))) scale(var(--wp--lightbox-scale))}to{transform:translate(-50%,-50%) scale(1)}}@keyframes lightbox-zoom-out{0%{transform:translate(-50%,-50%) scale(1);visibility:visible}99%{visibility:visible}to{transform:translate(calc((-100vw + var(--wp--lightbox-scrollbar-width))/2 + var(--wp--lightbox-initial-left-position)),calc(-50vh + var(--wp--lightbox-initial-top-position))) scale(var(--wp--lightbox-scale));visibility:hidden}}
/*# sourceURL=https://bpvltd.co.uk/wp-includes/blocks/image/style.min.css */
</style>
<style id='wp-block-list-inline-css' type='text/css'>
ol,ul{box-sizing:border-box}:root :where(.wp-block-list.has-background){padding:1.25em 2.375em}
/*# sourceURL=https://bpvltd.co.uk/wp-includes/blocks/list/style.min.css */
</style>
<style id='wp-block-paragraph-inline-css' type='text/css'>
.is-small-text{font-size:.875em}.is-regular-text{font-size:1em}.is-large-text{font-size:2.25em}.is-larger-text{font-size:3em}.has-drop-cap:not(:focus):first-letter{float:left;font-size:8.4em;font-style:normal;font-weight:100;line-height:.68;margin:.05em .1em 0 0;text-transform:uppercase}body.rtl .has-drop-cap:not(:focus):first-letter{float:none;margin-left:.1em}p.has-drop-cap.has-background{overflow:hidden}:root :where(p.has-background){padding:1.25em 2.375em}:where(p.has-text-color:not(.has-link-color)) a{color:inherit}p.has-text-align-left[style*="writing-mode:vertical-lr"],p.has-text-align-right[style*="writing-mode:vertical-rl"]{rotate:180deg}
/*# sourceURL=https://bpvltd.co.uk/wp-includes/blocks/paragraph/style.min.css */
</style>
<style id='global-styles-inline-css' type='text/css'>
:root{--wp--preset--aspect-ratio--square: 1;--wp--preset--aspect-ratio--4-3: 4/3;--wp--preset--aspect-ratio--3-4: 3/4;--wp--preset--aspect-ratio--3-2: 3/2;--wp--preset--aspect-ratio--2-3: 2/3;--wp--preset--aspect-ratio--16-9: 16/9;--wp--preset--aspect-ratio--9-16: 9/16;--wp--preset--color--black: #000000;--wp--preset--color--cyan-bluish-gray: #abb8c3;--wp--preset--color--white: #ffffff;--wp--preset--color--pale-pink: #f78da7;--wp--preset--color--vivid-red: #cf2e2e;--wp--preset--color--luminous-vivid-orange: #ff6900;--wp--preset--color--luminous-vivid-amber: #fcb900;--wp--preset--color--light-green-cyan: #7bdcb5;--wp--preset--color--vivid-green-cyan: #00d084;--wp--preset--color--pale-cyan-blue: #8ed1fc;--wp--preset--color--vivid-cyan-blue: #0693e3;--wp--preset--color--vivid-purple: #9b51e0;--wp--preset--gradient--vivid-cyan-blue-to-vivid-purple: linear-gradient(135deg,rgb(6,147,227) 0%,rgb(155,81,224) 100%);--wp--preset--gradient--light-green-cyan-to-vivid-green-cyan: linear-gradient(135deg,rgb(122,220,180) 0%,rgb(0,208,130) 100%);--wp--preset--gradient--luminous-vivid-amber-to-luminous-vivid-orange: linear-gradient(135deg,rgb(252,185,0) 0%,rgb(255,105,0) 100%);--wp--preset--gradient--luminous-vivid-orange-to-vivid-red: linear-gradient(135deg,rgb(255,105,0) 0%,rgb(207,46,46) 100%);--wp--preset--gradient--very-light-gray-to-cyan-bluish-gray: linear-gradient(135deg,rgb(238,238,238) 0%,rgb(169,184,195) 100%);--wp--preset--gradient--cool-to-warm-spectrum: linear-gradient(135deg,rgb(74,234,220) 0%,rgb(151,120,209) 20%,rgb(207,42,186) 40%,rgb(238,44,130) 60%,rgb(251,105,98) 80%,rgb(254,248,76) 100%);--wp--preset--gradient--blush-light-purple: linear-gradient(135deg,rgb(255,206,236) 0%,rgb(152,150,240) 100%);--wp--preset--gradient--blush-bordeaux: linear-gradient(135deg,rgb(254,205,165) 0%,rgb(254,45,45) 50%,rgb(107,0,62) 100%);--wp--preset--gradient--luminous-dusk: linear-gradient(135deg,rgb(255,203,112) 0%,rgb(199,81,192) 50%,rgb(65,88,208) 100%);--wp--preset--gradient--pale-ocean: linear-gradient(135deg,rgb(255,245,203) 0%,rgb(182,227,212) 50%,rgb(51,167,181) 100%);--wp--preset--gradient--electric-grass: linear-gradient(135deg,rgb(202,248,128) 0%,rgb(113,206,126) 100%);--wp--preset--gradient--midnight: linear-gradient(135deg,rgb(2,3,129) 0%,rgb(40,116,252) 100%);--wp--preset--font-size--small: 13px;--wp--preset--font-size--medium: 20px;--wp--preset--font-size--large: 36px;--wp--preset--font-size--x-large: 42px;--wp--preset--spacing--20: 0.44rem;--wp--preset--spacing--30: 0.67rem;--wp--preset--spacing--40: 1rem;--wp--preset--spacing--50: 1.5rem;--wp--preset--spacing--60: 2.25rem;--wp--preset--spacing--70: 3.38rem;--wp--preset--spacing--80: 5.06rem;--wp--preset--shadow--natural: 6px 6px 9px rgba(0, 0, 0, 0.2);--wp--preset--shadow--deep: 12px 12px 50px rgba(0, 0, 0, 0.4);--wp--preset--shadow--sharp: 6px 6px 0px rgba(0, 0, 0, 0.2);--wp--preset--shadow--outlined: 6px 6px 0px -3px rgb(255, 255, 255), 6px 6px rgb(0, 0, 0);--wp--preset--shadow--crisp: 6px 6px 0px rgb(0, 0, 0);}:root { --wp--style--global--content-size: 1300px;--wp--style--global--wide-size: 1300px; }:where(body) { margin: 0; }.wp-site-blocks > .alignleft { float: left; margin-right: 2em; }.wp-site-blocks > .alignright { float: right; margin-left: 2em; }.wp-site-blocks > .aligncenter { justify-content: center; margin-left: auto; margin-right: auto; }:where(.is-layout-flex){gap: 0.5em;}:where(.is-layout-grid){gap: 0.5em;}.is-layout-flow > .alignleft{float: left;margin-inline-start: 0;margin-inline-end: 2em;}.is-layout-flow > .alignright{float: right;margin-inline-start: 2em;margin-inline-end: 0;}.is-layout-flow > .aligncenter{margin-left: auto !important;margin-right: auto !important;}.is-layout-constrained > .alignleft{float: left;margin-inline-start: 0;margin-inline-end: 2em;}.is-layout-constrained > .alignright{float: right;margin-inline-start: 2em;margin-inline-end: 0;}.is-layout-constrained > .aligncenter{margin-left: auto !important;margin-right: auto !important;}.is-layout-constrained > :where(:not(.alignleft):not(.alignright):not(.alignfull)){max-width: var(--wp--style--global--content-size);margin-left: auto !important;margin-right: auto !important;}.is-layout-constrained > .alignwide{max-width: var(--wp--style--global--wide-size);}body .is-layout-flex{display: flex;}.is-layout-flex{flex-wrap: wrap;align-items: center;}.is-layout-flex > :is(*, div){margin: 0;}body .is-layout-grid{display: grid;}.is-layout-grid > :is(*, div){margin: 0;}body{padding-top: 0px;padding-right: 0px;padding-bottom: 0px;padding-left: 0px;}:root :where(.wp-element-button, .wp-block-button__link){background-color: #32373c;border-width: 0;color: #fff;font-family: inherit;font-size: inherit;font-style: inherit;font-weight: inherit;letter-spacing: inherit;line-height: inherit;padding-top: calc(0.667em + 2px);padding-right: calc(1.333em + 2px);padding-bottom: calc(0.667em + 2px);padding-left: calc(1.333em + 2px);text-decoration: none;text-transform: inherit;}.has-black-color{color: var(--wp--preset--color--black) !important;}.has-cyan-bluish-gray-color{color: var(--wp--preset--color--cyan-bluish-gray) !important;}.has-white-color{color: var(--wp--preset--color--white) !important;}.has-pale-pink-color{color: var(--wp--preset--color--pale-pink) !important;}.has-vivid-red-color{color: var(--wp--preset--color--vivid-red) !important;}.has-luminous-vivid-orange-color{color: var(--wp--preset--color--luminous-vivid-orange) !important;}.has-luminous-vivid-amber-color{color: var(--wp--preset--color--luminous-vivid-amber) !important;}.has-light-green-cyan-color{color: var(--wp--preset--color--light-green-cyan) !important;}.has-vivid-green-cyan-color{color: var(--wp--preset--color--vivid-green-cyan) !important;}.has-pale-cyan-blue-color{color: var(--wp--preset--color--pale-cyan-blue) !important;}.has-vivid-cyan-blue-color{color: var(--wp--preset--color--vivid-cyan-blue) !important;}.has-vivid-purple-color{color: var(--wp--preset--color--vivid-purple) !important;}.has-black-background-color{background-color: var(--wp--preset--color--black) !important;}.has-cyan-bluish-gray-background-color{background-color: var(--wp--preset--color--cyan-bluish-gray) !important;}.has-white-background-color{background-color: var(--wp--preset--color--white) !important;}.has-pale-pink-background-color{background-color: var(--wp--preset--color--pale-pink) !important;}.has-vivid-red-background-color{background-color: var(--wp--preset--color--vivid-red) !important;}.has-luminous-vivid-orange-background-color{background-color: var(--wp--preset--color--luminous-vivid-orange) !important;}.has-luminous-vivid-amber-background-color{background-color: var(--wp--preset--color--luminous-vivid-amber) !important;}.has-light-green-cyan-background-color{background-color: var(--wp--preset--color--light-green-cyan) !important;}.has-vivid-green-cyan-background-color{background-color: var(--wp--preset--color--vivid-green-cyan) !important;}.has-pale-cyan-blue-background-color{background-color: var(--wp--preset--color--pale-cyan-blue) !important;}.has-vivid-cyan-blue-background-color{background-color: var(--wp--preset--color--vivid-cyan-blue) !important;}.has-vivid-purple-background-color{background-color: var(--wp--preset--color--vivid-purple) !important;}.has-black-border-color{border-color: var(--wp--preset--color--black) !important;}.has-cyan-bluish-gray-border-color{border-color: var(--wp--preset--color--cyan-bluish-gray) !important;}.has-white-border-color{border-color: var(--wp--preset--color--white) !important;}.has-pale-pink-border-color{border-color: var(--wp--preset--color--pale-pink) !important;}.has-vivid-red-border-color{border-color: var(--wp--preset--color--vivid-red) !important;}.has-luminous-vivid-orange-border-color{border-color: var(--wp--preset--color--luminous-vivid-orange) !important;}.has-luminous-vivid-amber-border-color{border-color: var(--wp--preset--color--luminous-vivid-amber) !important;}.has-light-green-cyan-border-color{border-color: var(--wp--preset--color--light-green-cyan) !important;}.has-vivid-green-cyan-border-color{border-color: var(--wp--preset--color--vivid-green-cyan) !important;}.has-pale-cyan-blue-border-color{border-color: var(--wp--preset--color--pale-cyan-blue) !important;}.has-vivid-cyan-blue-border-color{border-color: var(--wp--preset--color--vivid-cyan-blue) !important;}.has-vivid-purple-border-color{border-color: var(--wp--preset--color--vivid-purple) !important;}.has-vivid-cyan-blue-to-vivid-purple-gradient-background{background: var(--wp--preset--gradient--vivid-cyan-blue-to-vivid-purple) !important;}.has-light-green-cyan-to-vivid-green-cyan-gradient-background{background: var(--wp--preset--gradient--light-green-cyan-to-vivid-green-cyan) !important;}.has-luminous-vivid-amber-to-luminous-vivid-orange-gradient-background{background: var(--wp--preset--gradient--luminous-vivid-amber-to-luminous-vivid-orange) !important;}.has-luminous-vivid-orange-to-vivid-red-gradient-background{background: var(--wp--preset--gradient--luminous-vivid-orange-to-vivid-red) !important;}.has-very-light-gray-to-cyan-bluish-gray-gradient-background{background: var(--wp--preset--gradient--very-light-gray-to-cyan-bluish-gray) !important;}.has-cool-to-warm-spectrum-gradient-background{background: var(--wp--preset--gradient--cool-to-warm-spectrum) !important;}.has-blush-light-purple-gradient-background{background: var(--wp--preset--gradient--blush-light-purple) !important;}.has-blush-bordeaux-gradient-background{background: var(--wp--preset--gradient--blush-bordeaux) !important;}.has-luminous-dusk-gradient-background{background: var(--wp--preset--gradient--luminous-dusk) !important;}.has-pale-ocean-gradient-background{background: var(--wp--preset--gradient--pale-ocean) !important;}.has-electric-grass-gradient-background{background: var(--wp--preset--gradient--electric-grass) !important;}.has-midnight-gradient-background{background: var(--wp--preset--gradient--midnight) !important;}.has-small-font-size{font-size: var(--wp--preset--font-size--small) !important;}.has-medium-font-size{font-size: var(--wp--preset--font-size--medium) !important;}.has-large-font-size{font-size: var(--wp--preset--font-size--large) !important;}.has-x-large-font-size{font-size: var(--wp--preset--font-size--x-large) !important;}
/*# sourceURL=global-styles-inline-css */
</style>
<style id='core-block-supports-inline-css' type='text/css'>
.wp-block-gallery.wp-block-gallery-1{--wp--style--unstable-gallery-gap:var( --wp--style--gallery-gap-default, var( --gallery-block--gutter-size, var( --wp--style--block-gap, 0.5em ) ) );gap:var( --wp--style--gallery-gap-default, var( --gallery-block--gutter-size, var( --wp--style--block-gap, 0.5em ) ) );}
/*# sourceURL=core-block-supports-inline-css */
</style>
<link rel='stylesheet' id='salient-social-css' href='//bpvltd.co.uk/wp-content/cache/wpfc-minified/ldqdnzr1/e7wpx.css' type='text/css' media='all' />
<style id='salient-social-inline-css' type='text/css'>
.sharing-default-minimal .nectar-love.loved,
body .nectar-social[data-color-override="override"].fixed > a:before, 
body .nectar-social[data-color-override="override"].fixed .nectar-social-inner a,
.sharing-default-minimal .nectar-social[data-color-override="override"] .nectar-social-inner a:hover,
.nectar-social.vertical[data-color-override="override"] .nectar-social-inner a:hover {
background-color: #44546a;
}
.nectar-social.hover .nectar-love.loved,
.nectar-social.hover > .nectar-love-button a:hover,
.nectar-social[data-color-override="override"].hover > div a:hover,
#single-below-header .nectar-social[data-color-override="override"].hover > div a:hover,
.nectar-social[data-color-override="override"].hover .share-btn:hover,
.sharing-default-minimal .nectar-social[data-color-override="override"] .nectar-social-inner a {
border-color: #44546a;
}
#single-below-header .nectar-social.hover .nectar-love.loved i,
#single-below-header .nectar-social.hover[data-color-override="override"] a:hover,
#single-below-header .nectar-social.hover[data-color-override="override"] a:hover i,
#single-below-header .nectar-social.hover .nectar-love-button a:hover i,
.nectar-love:hover i,
.hover .nectar-love:hover .total_loves,
.nectar-love.loved i,
.nectar-social.hover .nectar-love.loved .total_loves,
.nectar-social.hover .share-btn:hover, 
.nectar-social[data-color-override="override"].hover .nectar-social-inner a:hover,
.nectar-social[data-color-override="override"].hover > div:hover span,
.sharing-default-minimal .nectar-social[data-color-override="override"] .nectar-social-inner a:not(:hover) i,
.sharing-default-minimal .nectar-social[data-color-override="override"] .nectar-social-inner a:not(:hover) {
color: #44546a;
}
/*# sourceURL=salient-social-inline-css */
</style>
<link rel='stylesheet' id='main-styles-css' href='//bpvltd.co.uk/wp-content/cache/wpfc-minified/lpilpjid/e7wpx.css' type='text/css' media='all' />
<style id='main-styles-inline-css' type='text/css'>
body[data-bg-header] .container-wrap { 
padding-bottom: 0; 
} 
#pagination { 
margin-bottom: 40px; 
}
html:not(.page-trans-loaded) { background-color: #ffffff; }
/*# sourceURL=main-styles-inline-css */
</style>
<link rel='stylesheet' id='dynamic-css-css' href='//bpvltd.co.uk/wp-content/cache/wpfc-minified/kxiudxzd/e7wpx.css' type='text/css' media='all' />
<style id='dynamic-css-inline-css' type='text/css'>
#page-header-bg[data-post-hs="default_minimal"] .inner-wrap{text-align:center}#page-header-bg[data-post-hs="default_minimal"] .inner-wrap >a,.material #page-header-bg.fullscreen-header .inner-wrap >a{color:#fff;font-weight:600;border:var(--nectar-border-thickness) solid rgba(255,255,255,0.4);padding:4px 10px;margin:5px 6px 0 5px;display:inline-block;transition:all 0.2s ease;-webkit-transition:all 0.2s ease;font-size:14px;line-height:18px}body.material #page-header-bg.fullscreen-header .inner-wrap >a{margin-bottom:15px;}body.material #page-header-bg.fullscreen-header .inner-wrap >a{border:none;padding:6px 10px}body[data-button-style^="rounded"] #page-header-bg[data-post-hs="default_minimal"] .inner-wrap >a,body[data-button-style^="rounded"].material #page-header-bg.fullscreen-header .inner-wrap >a{border-radius:100px}body.single [data-post-hs="default_minimal"] #single-below-header span,body.single .heading-title[data-header-style="default_minimal"] #single-below-header span{line-height:14px;}#page-header-bg[data-post-hs="default_minimal"] #single-below-header{text-align:center;position:relative;z-index:100}#page-header-bg[data-post-hs="default_minimal"] #single-below-header span{float:none;display:inline-block}#page-header-bg[data-post-hs="default_minimal"] .inner-wrap >a:hover,#page-header-bg[data-post-hs="default_minimal"] .inner-wrap >a:focus{border-color:transparent}#page-header-bg.fullscreen-header .avatar,#page-header-bg[data-post-hs="default_minimal"] .avatar{border-radius:100%}#page-header-bg.fullscreen-header .meta-author span,#page-header-bg[data-post-hs="default_minimal"] .meta-author span{display:block}#page-header-bg.fullscreen-header .meta-author img{margin-bottom:0;height:50px;width:auto}#page-header-bg[data-post-hs="default_minimal"] .meta-author img{margin-bottom:0;height:40px;width:auto}#page-header-bg[data-post-hs="default_minimal"] .author-section{position:absolute;bottom:30px}#page-header-bg.fullscreen-header .meta-author,#page-header-bg[data-post-hs="default_minimal"] .meta-author{font-size:18px}#page-header-bg.fullscreen-header .author-section .meta-date,#page-header-bg[data-post-hs="default_minimal"] .author-section .meta-date{font-size:12px;color:rgba(255,255,255,0.8)}#page-header-bg.fullscreen-header .author-section .meta-date i{font-size:12px}#page-header-bg[data-post-hs="default_minimal"] .author-section .meta-date i{font-size:11px;line-height:14px}#page-header-bg[data-post-hs="default_minimal"] .author-section .avatar-post-info{position:relative;top:-5px}#page-header-bg.fullscreen-header .author-section a,#page-header-bg[data-post-hs="default_minimal"] .author-section a{display:block;margin-bottom:-2px}#page-header-bg[data-post-hs="default_minimal"] .author-section a{font-size:14px;line-height:14px}#page-header-bg.fullscreen-header .author-section a:hover,#page-header-bg[data-post-hs="default_minimal"] .author-section a:hover{color:rgba(255,255,255,0.85)!important}#page-header-bg.fullscreen-header .author-section,#page-header-bg[data-post-hs="default_minimal"] .author-section{width:100%;z-index:10;text-align:center}#page-header-bg.fullscreen-header .author-section{margin-top:25px;}#page-header-bg.fullscreen-header .author-section span,#page-header-bg[data-post-hs="default_minimal"] .author-section span{padding-left:0;line-height:20px;font-size:20px}#page-header-bg.fullscreen-header .author-section .avatar-post-info,#page-header-bg[data-post-hs="default_minimal"] .author-section .avatar-post-info{margin-left:10px}#page-header-bg.fullscreen-header .author-section .avatar-post-info,#page-header-bg.fullscreen-header .author-section .meta-author,#page-header-bg[data-post-hs="default_minimal"] .author-section .avatar-post-info,#page-header-bg[data-post-hs="default_minimal"] .author-section .meta-author{text-align:left;display:inline-block;top:9px}@media only screen and (min-width :690px) and (max-width :999px){body.single-post #page-header-bg[data-post-hs="default_minimal"]{padding-top:10%;padding-bottom:10%;}}@media only screen and (max-width :690px){#ajax-content-wrap #page-header-bg[data-post-hs="default_minimal"] #single-below-header span:not(.rich-snippet-hidden),#ajax-content-wrap .row.heading-title[data-header-style="default_minimal"] .col.section-title span.meta-category{display:inline-block;}.container-wrap[data-remove-post-comment-number="0"][data-remove-post-author="0"][data-remove-post-date="0"] .heading-title[data-header-style="default_minimal"] #single-below-header > span,#page-header-bg[data-post-hs="default_minimal"] .span_6[data-remove-post-comment-number="0"][data-remove-post-author="0"][data-remove-post-date="0"] #single-below-header > span{padding:0 8px;}.container-wrap[data-remove-post-comment-number="0"][data-remove-post-author="0"][data-remove-post-date="0"] .heading-title[data-header-style="default_minimal"] #single-below-header span,#page-header-bg[data-post-hs="default_minimal"] .span_6[data-remove-post-comment-number="0"][data-remove-post-author="0"][data-remove-post-date="0"] #single-below-header span{font-size:13px;line-height:10px;}.material #page-header-bg.fullscreen-header .author-section{margin-top:5px;}#page-header-bg.fullscreen-header .author-section{bottom:20px;}#page-header-bg.fullscreen-header .author-section .meta-date:not(.updated){margin-top:-4px;display:block;}#page-header-bg.fullscreen-header .author-section .avatar-post-info{margin:10px 0 0 0;}}#page-header-bg h1,#page-header-bg .subheader,.nectar-box-roll .overlaid-content h1,.nectar-box-roll .overlaid-content .subheader,#page-header-bg #portfolio-nav a i,body .section-title #portfolio-nav a:hover i,.page-header-no-bg h1,.page-header-no-bg span,#page-header-bg #portfolio-nav a i,#page-header-bg span,#page-header-bg #single-below-header a:hover,#page-header-bg #single-below-header a:focus,#page-header-bg.fullscreen-header .author-section a{color:#ffffff!important;}body #page-header-bg .pinterest-share i,body #page-header-bg .facebook-share i,body #page-header-bg .linkedin-share i,body #page-header-bg .twitter-share i,body #page-header-bg .google-plus-share i,body #page-header-bg .icon-salient-heart,body #page-header-bg .icon-salient-heart-2{color:#ffffff;}#page-header-bg[data-post-hs="default_minimal"] .inner-wrap > a:not(:hover){color:#ffffff;border-color:rgba(255,255,255,0.4);}.single #page-header-bg #single-below-header > span{border-color:rgba(255,255,255,0.4);}body .section-title #portfolio-nav a:hover i{opacity:0.75;}.single #page-header-bg .blog-title #single-meta .nectar-social.hover > div a,.single #page-header-bg .blog-title #single-meta > div a,.single #page-header-bg .blog-title #single-meta ul .n-shortcode a,#page-header-bg .blog-title #single-meta .nectar-social.hover .share-btn{border-color:rgba(255,255,255,0.4);}.single #page-header-bg .blog-title #single-meta .nectar-social.hover > div a:hover,#page-header-bg .blog-title #single-meta .nectar-social.hover .share-btn:hover,.single #page-header-bg .blog-title #single-meta div > a:hover,.single #page-header-bg .blog-title #single-meta ul .n-shortcode a:hover,.single #page-header-bg .blog-title #single-meta ul li:not(.meta-share-count):hover > a{border-color:rgba(255,255,255,1);}.single #page-header-bg #single-meta div span,.single #page-header-bg #single-meta > div a,.single #page-header-bg #single-meta > div i{color:#ffffff!important;}.single #page-header-bg #single-meta ul .meta-share-count .nectar-social a i{color:rgba(255,255,255,0.7)!important;}.single #page-header-bg #single-meta ul .meta-share-count .nectar-social a:hover i{color:rgba(255,255,255,1)!important;}@media only screen and (min-width:1000px){body #ajax-content-wrap.no-scroll{min-height:calc(100vh - 116px);height:calc(100vh - 116px)!important;}}@media only screen and (min-width:1000px){#page-header-wrap.fullscreen-header,#page-header-wrap.fullscreen-header #page-header-bg,html:not(.nectar-box-roll-loaded) .nectar-box-roll > #page-header-bg.fullscreen-header,.nectar_fullscreen_zoom_recent_projects,#nectar_fullscreen_rows:not(.afterLoaded) > div{height:calc(100vh - 115px);}.wpb_row.vc_row-o-full-height.top-level,.wpb_row.vc_row-o-full-height.top-level > .col.span_12{min-height:calc(100vh - 115px);}html:not(.nectar-box-roll-loaded) .nectar-box-roll > #page-header-bg.fullscreen-header{top:116px;}.nectar-slider-wrap[data-fullscreen="true"]:not(.loaded),.nectar-slider-wrap[data-fullscreen="true"]:not(.loaded) .swiper-container{height:calc(100vh - 114px)!important;}.admin-bar .nectar-slider-wrap[data-fullscreen="true"]:not(.loaded),.admin-bar .nectar-slider-wrap[data-fullscreen="true"]:not(.loaded) .swiper-container{height:calc(100vh - 114px - 32px)!important;}}.admin-bar[class*="page-template-template-no-header"] .wpb_row.vc_row-o-full-height.top-level,.admin-bar[class*="page-template-template-no-header"] .wpb_row.vc_row-o-full-height.top-level > .col.span_12{min-height:calc(100vh - 32px);}body[class*="page-template-template-no-header"] .wpb_row.vc_row-o-full-height.top-level,body[class*="page-template-template-no-header"] .wpb_row.vc_row-o-full-height.top-level > .col.span_12{min-height:100vh;}@media only screen and (max-width:999px){.using-mobile-browser #nectar_fullscreen_rows:not(.afterLoaded):not([data-mobile-disable="on"]) > div{height:calc(100vh - 100px);}.using-mobile-browser .wpb_row.vc_row-o-full-height.top-level,.using-mobile-browser .wpb_row.vc_row-o-full-height.top-level > .col.span_12,[data-permanent-transparent="1"].using-mobile-browser .wpb_row.vc_row-o-full-height.top-level,[data-permanent-transparent="1"].using-mobile-browser .wpb_row.vc_row-o-full-height.top-level > .col.span_12{min-height:calc(100vh - 100px);}html:not(.nectar-box-roll-loaded) .nectar-box-roll > #page-header-bg.fullscreen-header,.nectar_fullscreen_zoom_recent_projects,.nectar-slider-wrap[data-fullscreen="true"]:not(.loaded),.nectar-slider-wrap[data-fullscreen="true"]:not(.loaded) .swiper-container,#nectar_fullscreen_rows:not(.afterLoaded):not([data-mobile-disable="on"]) > div{height:calc(100vh - 47px);}.wpb_row.vc_row-o-full-height.top-level,.wpb_row.vc_row-o-full-height.top-level > .col.span_12{min-height:calc(100vh - 47px);}body[data-transparent-header="false"] #ajax-content-wrap.no-scroll{min-height:calc(100vh - 47px);height:calc(100vh - 47px);}}.screen-reader-text,.nectar-skip-to-content:not(:focus){border:0;clip:rect(1px,1px,1px,1px);clip-path:inset(50%);height:1px;margin:-1px;overflow:hidden;padding:0;position:absolute!important;width:1px;word-wrap:normal!important;}.row .col img:not([srcset]){width:auto;}.row .col img.img-with-animation.nectar-lazy:not([srcset]){width:100%;}
/*# sourceURL=dynamic-css-inline-css */
</style>
<link rel='stylesheet' id='ws-styles-css' href='//bpvltd.co.uk/wp-content/cache/wpfc-minified/8yb3hkpx/e7wpx.css' type='text/css' media='all' />
<link rel='stylesheet' id='font-awesome-css' href='//bpvltd.co.uk/wp-content/cache/wpfc-minified/joptv9cp/e7wpx.css' type='text/css' media='all' />
<link rel='stylesheet' id='salient-grid-system-css' href='//bpvltd.co.uk/wp-content/cache/wpfc-minified/zedh8f9/e7wpx.css' type='text/css' media='all' />
<link rel='stylesheet' id='nectar-header-layout-centered-menu-css' href='//bpvltd.co.uk/wp-content/cache/wpfc-minified/2z6twa4/e7wpx.css' type='text/css' media='all' />
<link rel='stylesheet' id='nectar-single-styles-css' href='//bpvltd.co.uk/wp-content/cache/wpfc-minified/la8gwffy/e7wpx.css' type='text/css' media='all' />
<link rel='stylesheet' id='nectar_default_font_open_sans-css' href='https://fonts.googleapis.com/css?family=Open+Sans%3A300%2C400%2C600%2C700&#038;subset=latin%2Clatin-ext' type='text/css' media='all' />
<link rel='stylesheet' id='responsive-css' href='//bpvltd.co.uk/wp-content/cache/wpfc-minified/1b1voxau/e7wpx.css' type='text/css' media='all' />
<link rel='stylesheet' id='skin-ascend-css' href='//bpvltd.co.uk/wp-content/cache/wpfc-minified/jmt383dv/e7wpx.css' type='text/css' media='all' />
<link rel='stylesheet' id='salient-wp-menu-dynamic-css' href='//bpvltd.co.uk/wp-content/cache/wpfc-minified/lx5tzw0s/e7wpx.css' type='text/css' media='all' />
<link rel='stylesheet' id='salient-child-style-css' href='//bpvltd.co.uk/wp-content/themes/ws-salient-child/style.css?ver=16.3.0' type='text/css' media='all' />
<link rel='stylesheet' id='redux-google-fonts-salient_redux-css' href='https://fonts.googleapis.com/css?family=Comfortaa%3A500%7CNoto+Sans%3A400%2C700&#038;ver=6.9' type='text/css' media='all' />
<script type="text/javascript" id="gtmkit-js-before" data-cfasync="false" data-nowprocket="" data-cookieconsent="ignore">
/* <![CDATA[ */
window.gtmkit_settings = {"datalayer_name":"dataLayer","console_log":false};
window.gtmkit_data = {};
window.dataLayer = window.dataLayer || [];
//# sourceURL=gtmkit-js-before
/* ]]> */
</script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-includes/js/jquery/jquery.min.js?ver=3.7.1" id="jquery-core-js"></script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-includes/js/jquery/jquery-migrate.min.js?ver=3.4.1" id="jquery-migrate-js"></script>
<script type="text/javascript" id="gtmkit-container-js-after" data-cfasync="false" data-nowprocket="" data-cookieconsent="ignore">
/* <![CDATA[ */
/* Google Tag Manager */
(function(w,d,s,l,i){w[l]=w[l]||[];w[l].push({'gtm.start':
new Date().getTime(),event:'gtm.js'});var f=d.getElementsByTagName(s)[0],
j=d.createElement(s),dl=l!='dataLayer'?'&l='+l:'';j.async=true;j.src=
'https://www.googletagmanager.com/gtm.js?id='+i+dl;f.parentNode.insertBefore(j,f);
})(window,document,'script','dataLayer','GTM-5RJ3223');
/* End Google Tag Manager */
//# sourceURL=gtmkit-container-js-after
/* ]]> */
</script>
<script type="text/javascript" id="gtmkit-datalayer-js-before" data-cfasync="false" data-nowprocket="" data-cookieconsent="ignore">
/* <![CDATA[ */
const gtmkit_dataLayer_content = {"pageType":"post"};
dataLayer.push( gtmkit_dataLayer_content );
//# sourceURL=gtmkit-datalayer-js-before
/* ]]> */
</script>
<script></script><link rel="https://api.w.org/" href="https://bpvltd.co.uk/wp-json/" /><link rel="alternate" title="JSON" type="application/json" href="https://bpvltd.co.uk/wp-json/wp/v2/posts/2545" /><link rel="EditURI" type="application/rsd+xml" title="RSD" href="https://bpvltd.co.uk/xmlrpc.php?rsd" />
<meta name="generator" content="WordPress 6.9" />
<link rel='shortlink' href='https://bpvltd.co.uk/?p=2545' />
<meta name="cdp-version" content="1.5.0" />			<!-- DO NOT COPY THIS SNIPPET! Start of Page Analytics Tracking for HubSpot WordPress plugin v11.3.5-->
<script class="hsq-set-content-id" data-content-id="blog-post">
var _hsq = _hsq || [];
_hsq.push(["setContentType", "blog-post"]);
</script>
<!-- DO NOT COPY THIS SNIPPET! End of Page Analytics Tracking for HubSpot WordPress plugin -->
<script type="text/javascript">
(function(c,l,a,r,i,t,y){
c[a]=c[a]||function(){(c[a].q=c[a].q||[]).push(arguments)};t=l.createElement(r);t.async=1;
t.src="https://www.clarity.ms/tag/"+i+"?ref=wordpress";y=l.getElementsByTagName(r)[0];y.parentNode.insertBefore(t,y);
})(window, document, "clarity", "script", "m89g4pxooe");
</script>
<script type="text/javascript"> var root = document.getElementsByTagName( "html" )[0]; root.setAttribute( "class", "js" ); </script><!-- Google tag (gtag.js) --> <script async src="https://www.googletagmanager.com/gtag/js?id=AW-17391855753"></script> <script> window.dataLayer = window.dataLayer || []; function gtag(){dataLayer.push(arguments);} gtag('js', new Date()); gtag('config', 'AW-17391855753'); </script><meta name="generator" content="Powered by WPBakery Page Builder - drag and drop page builder for WordPress."/>
<link rel="icon" href="https://bpvltd.co.uk/wp-content/uploads/2018/12/cropped-bpvlogo-32x32.png" sizes="32x32" />
<link rel="icon" href="https://bpvltd.co.uk/wp-content/uploads/2018/12/cropped-bpvlogo-192x192.png" sizes="192x192" />
<link rel="apple-touch-icon" href="https://bpvltd.co.uk/wp-content/uploads/2018/12/cropped-bpvlogo-180x180.png" />
<meta name="msapplication-TileImage" content="https://bpvltd.co.uk/wp-content/uploads/2018/12/cropped-bpvlogo-270x270.png" />
<noscript><style> .wpb_animate_when_almost_visible { opacity: 1; }</style></noscript><link rel='stylesheet' id='js_composer_front-css' href='//bpvltd.co.uk/wp-content/cache/wpfc-minified/1rs3arvt/e7wpx.css' type='text/css' media='all' />
<link data-pagespeed-no-defer data-nowprocket data-wpacu-skip data-no-optimize data-noptimize rel='stylesheet' id='main-styles-non-critical-css' href='//bpvltd.co.uk/wp-content/cache/wpfc-minified/111rhhl4/e7wpx.css' type='text/css' media='all' />
<link data-pagespeed-no-defer data-nowprocket data-wpacu-skip data-no-optimize data-noptimize rel='stylesheet' id='fancyBox-css' href='//bpvltd.co.uk/wp-content/cache/wpfc-minified/fp3e5qsa/e7wpx.css' type='text/css' media='all' />
<link data-pagespeed-no-defer data-nowprocket data-wpacu-skip data-no-optimize data-noptimize rel='stylesheet' id='nectar-ocm-core-css' href='//bpvltd.co.uk/wp-content/cache/wpfc-minified/9ihymd87/e7wpx.css' type='text/css' media='all' />
</head>
<body class="wp-singular post-template-default single single-post postid-2545 single-format-standard wp-custom-logo wp-theme-salient wp-child-theme-ws-salient-child ascend wpb-js-composer js-comp-ver-7.7.2 vc_responsive" data-footer-reveal="false" data-footer-reveal-shadow="none" data-header-format="centered-menu" data-body-border="off" data-boxed-style="" data-header-breakpoint="1000" data-dropdown-style="minimal" data-cae="easeOutCubic" data-cad="750" data-megamenu-width="contained" data-aie="none" data-ls="fancybox" data-apte="standard" data-hhun="0" data-fancy-form-rcs="default" data-form-style="default" data-form-submit="regular" data-is="minimal" data-button-style="slightly_rounded_shadow" data-user-account-button="false" data-flex-cols="true" data-col-gap="default" data-header-inherit-rc="false" data-header-search="true" data-animated-anchors="true" data-ajax-transitions="true" data-full-width-header="true" data-slide-out-widget-area="true" data-slide-out-widget-area-style="slide-out-from-right" data-user-set-ocm="off" data-loading-animation="none" data-bg-header="true" data-responsive="1" data-ext-responsive="true" data-ext-padding="90" data-header-resize="1" data-header-color="custom" data-transparent-header="false" data-cart="false" data-remove-m-parallax="" data-remove-m-video-bgs="" data-m-animate="0" data-force-header-trans-color="light" data-smooth-scrolling="0" data-permanent-transparent="false" >
<a href="#content" class="sr-only">Skip to main content</a>
<script type="text/javascript">
(function(window, document) {
if(navigator.userAgent.match(/(Android|iPod|iPhone|iPad|BlackBerry|IEMobile|Opera Mini)/)) {
document.body.className += " using-mobile-browser mobile ";
}
if(navigator.userAgent.match(/Mac/) && navigator.maxTouchPoints && navigator.maxTouchPoints > 2) {
document.body.className += " using-ios-device ";
}
if( !("ontouchstart" in window) ) {
var body = document.querySelector("body");
var winW = window.innerWidth;
var bodyW = body.clientWidth;
if (winW > bodyW + 4) {
body.setAttribute("style", "--scroll-bar-w: " + (winW - bodyW - 4) + "px");
} else {
body.setAttribute("style", "--scroll-bar-w: 0px");
}
}
})(window, document);
</script><a href="#ajax-content-wrap" class="nectar-skip-to-content">Skip to main content</a><div id="ajax-loading-screen" data-disable-mobile="1" data-disable-fade-on-click="0" data-effect="standard" data-method="standard"><div class="loading-icon none"><div class="material-icon">
<svg class="nectar-material-spinner" width="60px" height="60px" viewBox="0 0 60 60">
<circle stroke-linecap="round" cx="30" cy="30" r="26" fill="none" stroke-width="6"></circle>
</svg>	 
</div></div></div>	
<div id="header-space"  data-header-mobile-fixed='1'></div> 
<div id="header-outer" data-has-menu="true" data-has-buttons="yes" data-header-button_style="shadow_hover_scale" data-using-pr-menu="false" data-mobile-fixed="1" data-ptnm="false" data-lhe="animated_underline" data-user-set-bg="#ffffff" data-format="centered-menu" data-permanent-transparent="false" data-megamenu-rt="0" data-remove-fixed="0" data-header-resize="1" data-cart="false" data-transparency-option="0" data-box-shadow="large" data-shrink-num="6" data-using-secondary="0" data-using-logo="1" data-logo-height="60" data-m-logo-height="24" data-padding="28" data-full-width="true" data-condense="false" >
<header id="top">
<div class="container">
<div class="row">
<div class="col span_3">
<a id="logo" href="https://bpvltd.co.uk" data-supplied-ml-starting-dark="false" data-supplied-ml-starting="false" data-supplied-ml="false" >
<img class="stnd skip-lazy dark-version" width="300" height="200" alt="Bio Products Validation Limited - BPV" src="https://bpvltd.co.uk/wp-content/uploads/2024/07/EU-and-UK-Validation_Provider-BPV-Logo.webp"  />				</a>
</div><!--/span_3-->
<div class="col span_9 col_last">
<div class="nectar-mobile-only mobile-header"><div class="inner"></div></div>
<a class="mobile-search" href="#searchbox"><span class="nectar-icon icon-salient-search" aria-hidden="true"></span><span class="screen-reader-text">search</span></a>
<div class="slide-out-widget-area-toggle mobile-icon slide-out-from-right" data-custom-color="false" data-icon-animation="simple-transform">
<div> <a href="#slide-out-widget-area" role="button" aria-label="Navigation Menu" aria-expanded="false" class="closed">
<span class="screen-reader-text">Menu</span><span aria-hidden="true"> <i class="lines-button x2"> <i class="lines"></i> </i> </span>
</a></div>
</div>
<nav aria-label="Main Menu">
<ul class="sf-menu">
<li id="menu-item-2113" class="menu-item menu-item-type-post_type menu-item-object-page menu-item-home nectar-regular-menu-item menu-item-2113"><a href="https://bpvltd.co.uk/"><span class="menu-title-text">Home</span></a></li>
<li id="menu-item-413" class="menu-item menu-item-type-post_type menu-item-object-page nectar-regular-menu-item menu-item-413"><a href="https://bpvltd.co.uk/about-us-bpv/"><span class="menu-title-text">About Us</span></a></li>
<li id="menu-item-574" class="menu-item menu-item-type-custom menu-item-object-custom menu-item-has-children nectar-regular-menu-item sf-with-ul menu-item-574"><a href="https://bpvltd.co.uk/bpv-validation-services/" aria-haspopup="true" aria-expanded="false"><span class="menu-title-text">Our Services</span><span class="sf-sub-indicator"><i class="fa fa-angle-down icon-in-menu" aria-hidden="true"></i></span></a>
<ul class="sub-menu">
<li id="menu-item-1861" class="menu-item menu-item-type-post_type menu-item-object-page nectar-regular-menu-item menu-item-1861"><a href="https://bpvltd.co.uk/services/"><span class="menu-title-text">BPV Core Services</span></a></li>
<li id="menu-item-2029" class="menu-item menu-item-type-post_type menu-item-object-page nectar-regular-menu-item menu-item-2029"><a href="https://bpvltd.co.uk/services/autoclave-qualification-and-validation/"><span class="menu-title-text">Autoclave Validation Services</span></a></li>
<li id="menu-item-1863" class="menu-item menu-item-type-post_type menu-item-object-page nectar-regular-menu-item menu-item-1863"><a href="https://bpvltd.co.uk/services/thermal-mapping/"><span class="menu-title-text">Thermal Mapping Services</span></a></li>
<li id="menu-item-1960" class="menu-item menu-item-type-post_type menu-item-object-page nectar-regular-menu-item menu-item-1960"><a href="https://bpvltd.co.uk/services/equipment-validation/"><span class="menu-title-text">Equipment Validation Services</span></a></li>
<li id="menu-item-358" class="menu-item menu-item-type-post_type menu-item-object-page nectar-regular-menu-item menu-item-358"><a href="https://bpvltd.co.uk/services/validation-equipment-hire/"><span class="menu-title-text">Validation Equipment Hire</span></a></li>
<li id="menu-item-1369" class="menu-item menu-item-type-post_type menu-item-object-page nectar-regular-menu-item menu-item-1369"><a href="https://bpvltd.co.uk/services/steam-quality-testing/"><span class="menu-title-text">Steam Quality Testing Services</span></a></li>
<li id="menu-item-1862" class="menu-item menu-item-type-post_type menu-item-object-page nectar-regular-menu-item menu-item-1862"><a href="https://bpvltd.co.uk/services/validation-consulting/"><span class="menu-title-text">Validation Consulting</span></a></li>
<li id="menu-item-1866" class="menu-item menu-item-type-post_type menu-item-object-page nectar-regular-menu-item menu-item-1866"><a href="https://bpvltd.co.uk/services/cleaning-validation/"><span class="menu-title-text">Cleaning Validation Services</span></a></li>
<li id="menu-item-1865" class="menu-item menu-item-type-post_type menu-item-object-page nectar-regular-menu-item menu-item-1865"><a href="https://bpvltd.co.uk/services/computer-systems-validation/"><span class="menu-title-text">CSV Services</span></a></li>
<li id="menu-item-1864" class="menu-item menu-item-type-post_type menu-item-object-page nectar-regular-menu-item menu-item-1864"><a href="https://bpvltd.co.uk/services/process-validation/"><span class="menu-title-text">Process Validation Services</span></a></li>
</ul>
</li>
<li id="menu-item-651" class="menu-item menu-item-type-post_type menu-item-object-page current_page_parent nectar-regular-menu-item menu-item-651"><a href="https://bpvltd.co.uk/blog/"><span class="menu-title-text">Validation Insights</span></a></li>
<li id="menu-item-23" class="menu-item menu-item-type-post_type menu-item-object-page nectar-regular-menu-item menu-item-23"><a href="https://bpvltd.co.uk/contact-us/"><span class="menu-title-text">Contact Us</span></a></li>
</ul>
<ul class="buttons sf-menu" data-user-set-ocm="off">
<li id="search-btn"><div><a href="#searchbox"><span class="icon-salient-search" aria-hidden="true"></span><span class="screen-reader-text">search</span></a></div> </li>
</ul>
</nav>
<div class="logo-spacing" data-using-image="true"><img class="hidden-logo" alt="Bio Products Validation Limited - BPV" width="300" height="200" src="https://bpvltd.co.uk/wp-content/uploads/2024/07/EU-and-UK-Validation_Provider-BPV-Logo.webp" /></div>
</div><!--/span_9-->
</div><!--/row-->
</div><!--/container-->
</header>
</div>
<div id="search-outer" class="nectar">
<div id="search">
<div class="container">
<div id="search-box">
<div class="inner-wrap">
<div class="col span_12">
<form role="search" action="https://bpvltd.co.uk/" method="GET">
<input type="text" name="s"  value="Start Typing..." aria-label="Search" data-placeholder="Start Typing..." />
<span><i>Press enter to begin your search</i></span>
</form>
</div><!--/span_12-->
</div><!--/inner-wrap-->
</div><!--/search-box-->
<div id="close"><a href="#"><span class="screen-reader-text">Close Search</span>
<span class="icon-salient-x" aria-hidden="true"></span>				 </a></div>
</div><!--/container-->
</div><!--/search-->
</div><!--/search-outer-->
<a id="content" name="content" tabindex="-1"></a>
<div id="ajax-content-wrap">
<div id="page-header-wrap" data-animate-in-effect="none" data-responsive="true" data-midnight="light" class="" style="height: 75vh;"><div id="page-header-bg" class=" hentry" data-post-hs="default_minimal" data-padding-amt="normal" data-animate-in-effect="none" data-midnight="light" data-text-effect="" data-bg-pos="center" data-alignment="left" data-alignment-v="middle" data-parallax="0" data-height="75vh"  style="height:75vh;">					<div class="page-header-bg-image-wrap" id="nectar-page-header-p-wrap" data-parallax-speed="fast">
<div class="page-header-bg-image" style="background-image: url(https://bpvltd.co.uk/wp-content/uploads/2023/12/autoclave-loads_BPV.jpg);"></div>
</div> 
<div class="container"><img loading="lazy" class="hidden-social-img" src="https://bpvltd.co.uk/wp-content/uploads/2023/12/autoclave-loads_BPV.jpg" alt="Installation Qualification and Operational Qualification for porous load autoclaves." style="display: none;" />
<div class="row">
<div class="col span_6 section-title blog-title" data-remove-post-date="0" data-remove-post-author="0" data-remove-post-comment-number="0">
<div class="inner-wrap">
<a class="autoclaves" href="https://bpvltd.co.uk/blog/category/autoclaves/">Autoclaves</a>
<h1 class="entry-title">Installation Qualification and Operational Qualification for porous load autoclaves.</h1>
<div id="single-below-header" data-hide-on-mobile="false">
<span class="meta-author vcard author"><span class="fn"><span class="author-leading">By</span> <a href="https://bpvltd.co.uk/blog/author/admin/" title="Posts by Bio Products Validation Limited" rel="author">Bio Products Validation Limited</a></span></span><span class="meta-date date published">24 March 2025</span><span class="meta-date date updated rich-snippet-hidden">October 14th, 2025</span><span class="meta-comment-count"><a href="https://bpvltd.co.uk/blog/installation-qualification-iq-and-operational-qualification-oq-for-porous-load-autoclaves/#respond">No Comments</a></span>									</div><!--/single-below-header-->
</div>
</div><!--/section-title-->
</div><!--/row-->
</div>
</div>
</div>
<div class="container-wrap no-sidebar" data-midnight="dark" data-remove-post-date="0" data-remove-post-author="0" data-remove-post-comment-number="0">
<div class="container main-content">
<div class="row">
<div class="post-area col  span_12 col_last" role="main">
<article id="post-2545" class="post-2545 post type-post status-publish format-standard has-post-thumbnail category-autoclaves tag-autoclaves-validation tag-installation-qualification tag-operational-qualification">
<div class="inner-wrap">
<div class="post-content" data-hide-featured-media="0">
<div class="content-inner">
<p>Installation Qualification (IQ) and Operational Qualification (OQ) are essential for new porous load autoclaves in the pharmaceutical and medical device manufacturing industries and forms a vital component of Good Manufacturing Practices. Some of the IQ/ OQ tests can be conducted as part of Factory Acceptance Testing (FAT) and Site Acceptance Testing (SAT) so it is good practice to create a document called a ‘Requirements Traceability Matrix’ which outlines each of the testing criteria required and when and where it is going to be conducted.</p>
<p>This article will be an accumulation of our knowledge of best practices in the industry for both IQ and OQ, with reference to BS EN285:2015 as this is a British Standard that is commonly followed in the industry containing all methodologies behind the technical tests described, in addition to acceptance criteria.</p>
<p><h2>What are Installation Qualification (IQ) Tests for porous load autoclaves?</h2></p>
<p>Installation <a href="https://bpvltd.co.uk/services/autoclave-qualification-and-validation/" title="">Qualification tests for autoclaves</a> are designed to verify that the autoclave as installed or modified, complies with the approved design and manufacturer&#8217;s recommendations. Tests must ensure that the autoclave is installed and constructed correctly, all documentation is in place. These elements can be assessed and recorded as part of an approved Installation Qualification Protocol.</p>
<p>For documentation, it is necessary to confirm:</p>
<ul class="wp-block-list">
<li>Calibration Certificates are present and in date for the autoclave itself</li>
<li>Applicable certifications (CE marks etc.) are present and in date</li>
<li>The correct installation of components, equipment and pipework against P&amp;ID (piping and instrumentation diagrams)</li>
<li>The presence of Operating and Engineering Manuals</li>
<li>Weld logs are present</li>
<li>Wiring Checks have been carried out</li>
<li>Recoding of software and firmware versions.</li>
</ul>
<p>Installation Checks involve verifying:</p>
<ul class="wp-block-list">
<li>Materials of construction</li>
<li>Dimensions</li>
<li>Operational ranges (temperature, humidity, CO2 etc.)</li>
<li>Number of shelves/ drawers</li>
<li>Utility connections</li>
<li>Environmental and Location Suitability</li>
</ul>
<p><h2>What are Operational Qualification Tests for porous load autoclaves?</h2></p>
<p>Operational Qualification (OQ) is essential to verify the autoclave&#8217;s ability to perform as intended throughout the anticipated operating ranges. Tests are executed without the product to ensure the system operates as designed. During this stage, safety switches, alarms and upper and lower operating limits will be confirmed. Operational Qualification involves a series of initial checks on the documentation and tests on the autoclave cycle itself to verify that the autoclave performs as intended throughout the anticipated operating ranges. Test criteria should match those defined within the User Requirement Specification (URS) document and need to be outlined as part of a pre-approved protocol signed off by your quality assurance team. The tests listed here are ‘suggested’ because the tests you choose will be dependent on your autoclaves application, for example some of the tests are more commonly used in hospitals, whereas others are performed in dental practices. It is also recommended as part of the OQ or the PQ to conduct some steam quality testing which tests your steam supply for non-condensable gases, dryness and super-heat. All of which can impede sterilisation. For all technical testing, we recommend carrying out the tests in triplicate, to reduce the probability that the results obtained occurred by random chance. This approach is also favoured by regulatory bodies.</p>
<p>Initial Checks include:</p>
<ul class="wp-block-list">
<li>Verification that the equipment used in the validation has calibration certificates that are in date</li>
<li>Alarm Checks</li>
<li>Cycle tests</li>
<li>Ensuring SOPs and Operating training is in draft</li>
<li>Ensuring autoclave is incorporated into the site maintenance schedule</li>
</ul>
<p>Suggested Tests can include:</p>
<ol class="wp-block-list">
<li>Small Load Thermometric Test</li>
<li>Full Load Thermometric Test</li>
<li>Hollow Load Test</li>
<li>Bowie Dick Test</li>
<li>Leak Rate Test</li>
<li>Air Detector Tests (if air detectors are fitted) &nbsp;</li>
</ol>
<p>a) Small Load</p>
<p>&nbsp;b) Full Load</p>
<p>&nbsp;c) Function</p>
<ul class="wp-block-list">
<li>Load dryness tests</li>
<li>&nbsp;Small Load</li>
<li>&nbsp;Full Load, textiles</li>
</ul>
<p>Tests 1, 4, 5, 6a, 6c and 7b are described below in further detail as these are most commonly performed within the pharmaceutical and medical device manufacturing industries.</p>
<p><h3><strong>Small Load Thermometric Test</strong></h3></p>
<p>This test is designed to challenge the air removal phase of the autoclave, which is the first phase of the cycle in which the vacuum pump removes air from the chamber so it is below atmospheric pressure and following this, steam is added in a series of pulses, to remove the remaining air.</p>
<figure class="wp-block-image size-full"><a href="https://bpvltd.co.uk/wp-content/uploads/2025/03/image-1.png"><img fetchpriority="high" decoding="async" width="544" height="337" src="https://bpvltd.co.uk/wp-content/uploads/2025/03/image-1.png" alt="" class="wp-image-2546" srcset="https://bpvltd.co.uk/wp-content/uploads/2025/03/image-1.png 544w, https://bpvltd.co.uk/wp-content/uploads/2025/03/image-1-300x186.png 300w" sizes="(max-width: 544px) 100vw, 544px" /></a><figcaption class="wp-element-caption"><em>Figure 1: The pressure changes over time during the sterilisation cycle. The 3 phases of the cycle, air removal, sterilisation and drying phase are defined. The Small load and Full load thermometric tests and the bowie dick test are designed to test the Air removal phase</em></figcaption></figure>
<p>To challenge this phase, it is recommended to assemble a standard test pack (as outlined in section 23.1 of BS EN285). Six temperature sensors are to be placed within the test pack at defined intervals specified in section 16.1.3.6 and one temperature sensor should be placed at a reference point (in the chamber drain). Standard test packs are a common feature of nearly all the tests in the Operational Qualification except the hollow load test.</p>
<p>From the data generated by the seven temperature sensors. There are six key acceptance criteria which must be assessed:</p>
<ul class="wp-block-list">
<li>Equilibration time</li>
<li>Temperature difference between the drain and aerial sensors within the first 60s</li>
<li>Temperature difference between the drain, aerial sensors during the plateau period</li>
<li>Temperature within the drain, test pack and the theoretical temperature of steam during the hold time compared to the sterilisation temperature band</li>
<li>Temperature difference within the drain, test pack and the theoretical temperature of steam during the hold time</li>
<li>Sterilisation time</li>
</ul>
<p>Acceptance criteria tables can be found in BS EN 285</p>
<p><h3><strong>Bowie Dick Test</strong></h3></p>
<p>The Bowie Dick test is a test designed to challenge the air removal phase of the autoclave and is done in conjunction with the small and full load thermometric test. We recently wrote an article dedicated solely <a href="https://bpvltd.co.uk/bowie-dick-testing-101-the-why-what-when-and-how-of-bowie-and-dick-testing/">to Bowie dick testing here</a>. So if you are interested in learning more about this area, we’d recommend you check it out. Bowie dick test sheets contain a class 2 chemical indicator in accordance with EN ISO 11140-3, ISO 11140-4 and ISO 11140-5. Where successful air removal is demonstrated, a uniform colour change will be observed. No change or partial colour change indicates a failure on this test and further thermometric testing must be initiated to determine the underlying cause. Any pre-vacuum autoclave should not be used until the underlying cause is determined and the necessary corrective and/or preventative action is taken. The test should then be repeated with a passing result before usage can recommence.</p>
<p><h3><strong>Air leakage (also known as a Leak Rate Test)</strong></h3></p>
<p>This test is designed to test the chamber&#8217;s leak integrity by pulling a vacuum for 10 minutes and observing any pressure rise, as these signify air leakage. Air leakage into the chamber can impede the penetration of steam into the load, impacting sterilisation. &nbsp;You will need a pressure measuring instrument to observe the pressure within the chamber over time. The test involves first carrying out an operating cycle to warm up the chamber followed by pulling a vacuum for 10 minutes. Once the absolute pressure in the sterilizer chamber is 7 kPa all the valves connected to the sterilizer chamber should be closed and the vacuum pump should be stopped.&nbsp; The pressure in the chamber should then be observed after 300s. The rate of pressure change that can be considered acceptable is equal to or less than 1.3 mbar/min.</p>
<p></p>
<p><h3><strong>Air detector setup and testing (if fitted)</strong></h3></p>
<p>If air detectors are to be fitted, then the height of the air detector must be recorded and justified as part of the Operational Qualification (OQ) testing. Air detectors are commonly set up within cycle development but there are tests you can use to verify the correct placement of air detectors, these are the small load, full load and air detector function tests.</p>
<p><h3><strong>Small Load Test for Air Detectors</strong></h3></p>
<p>This test is designed to determine the rate of induced air leakage that will cause a temperature depression of greater than 2°C inside a standard EN285 test pack (described in section 23.1 of BS EN285). This rate when determined will be used to test the air detector function in the air detector function test. For this test, you will need an induced leak rate valve (to induce the leak to the desired depression), pressure sensors, and a standard EN 285 test pack with five temperature sensors placed inside and one in the chamber drain.  You will also need to make sure that the air detectors are turned off. The rate of air leakage should be slowly increased until a temperature depression of 2°C is observed. This rate should be recorded ready to be used in the function test.</p>
<p>
</p>
<figure class="wp-block-gallery has-nested-images columns-default is-cropped wp-block-gallery-1 is-layout-flex wp-block-gallery-is-layout-flex">
<figure class="wp-block-image size-large">
<div id="attachment_2552" style="width: 440px" class="wp-caption alignnone"><a href="https://bpvltd.co.uk/wp-content/uploads/2025/03/Induced-Leak-rate-valve.png"><img decoding="async" aria-describedby="caption-attachment-2552" data-id="2552" class="wp-image-2552" src="https://bpvltd.co.uk/wp-content/uploads/2025/03/Induced-Leak-rate-valve.png" alt="A yellow hand operated valve sits attached to pipework at the back of an autoclave. " width="430" height="286" /></a><p id="caption-attachment-2552" class="wp-caption-text">Figure 2- a hand operated Induced Leak Rate valve used to conduct the small load test for autoclaves.</p></div>
</figure>
</figure>
<p>
</p>
<p><strong>Function test for Air Detectors</strong></p>
<p>
</p>
<p>
</p>
<p>The air detector function test is used to demonstrate that the air detectors are set up properly and the cycle will successfully abort if a leak is detected. For this test, there are no pressure and temperature sensors needed, just an induced leak valve and a standard test pack. Before performing this test it is important to ensure that a warm-up cycle has been performed, along with a bowie dick and the air detectors are turned on. Prior to this, you also need to ensure the induced leak has been set up at the correct level, by performing either the small or full load test for air detectors.</p>
<p>
</p>
<p>
</p>
<p>For the test, you will need to place the standard EN285 test pack in the horizontal centre of the chamber, approximately 100-200 mm above the chamber floor. Once the leak is induced and the cycle is running, you will need to record whether or not the air detector has failed the cycle at the check phase and the cycle is aborted. If this doesn’t happen, this should be accounted as a failure and further development and investigation should be carried out to ensure the air detectors are placed correctly.</p>
<p>
</p>
<h3><strong>Load dryness test, small load, textiles.</strong></h3>
<p>
</p>
<p>The Load dryness test is used to provide a benchmark in which to measure and identify issues with wet loads. It can also be useful in developing new cycles. For this test, you will need a standard EN285 test pack, which will need to be weighed before the test. After placing the load in the horizontal centre of the chamber (approximately 100-200mm above the chamber floor) run a cycle immediately. After 120s of the cycle completing weigh the test pack again and calculate % weight gain. For the test to pass, the mass of the test pack should not increase by more than 1%.</p>
<p>
</p>
<p><strong>Conclusion</strong><br />Installation and Operational Qualification form a vital component of testing new autoclaves used within manufacturing pharmaceuticals and medical devices. Following the successful completion of OQ testing and a pass at all stages, you can then move onto Performance Qualification testing which involves tests with the product or qualified substitutes under normal operating conditions with worst-case batch sizes and conditions. It is only then when Standard Operating Procedures (SOPs) can be finalised and operator training conducted.</p>
<h4><strong>Further Reading</strong></h4>
<p>BS EN 285-<em>Large steam sterilizers. </em><a href="https://knowledge.bsigroup.com/products/sterilization-steam-sterilizers-large-sterilizers-3">https://knowledge.bsigroup.com/products/sterilization-steam-sterilizers-large-sterilizers-3 </a></p>
<p>https://bpvltd.co.uk/six-common-challenges-in-validating-autoclaves/</p>
<p>
</p></div>        
</div><!--/post-content-->
</div><!--/inner-wrap-->
</article><div class="nectar-global-section nectar_hook_global_section_after_content"><div class="container normal-container row"> 
<div id="fws_6942c5f5d1415"  data-column-margin="default" data-midnight="dark"  class="wpb_row vc_row-fluid vc_row"  style="padding-top: 0px; padding-bottom: 0px; "><div class="row-bg-wrap" data-bg-animation="none" data-bg-animation-delay="" data-bg-overlay="false"><div class="inner-wrap row-bg-layer" ><div class="row-bg viewport-desktop"  style=""></div></div></div><div class="row_col_wrap_12 col span_12 dark left">
<div  class="vc_col-sm-12 wpb_column column_container vc_column_container col no-extra-padding inherit_tablet inherit_phone "  data-padding-pos="all" data-has-bg-color="false" data-bg-color="" data-bg-opacity="1" data-animation="" data-delay="0" >
<div class="vc_column-inner" >
<div class="wpb_wrapper">
<div class="wpb_text_column wpb_content_element " >
<div class="wpb_wrapper">
<div id="ws-mc-form-wrap">
<div id="mc_embed_shell" class="container">
<div id="mc_embed_signup">
<form id="mc-embedded-subscribe-form" class="validate" action=" https://bpvltd.us12.list-manage.com/subscribe/post?u=ebc5cbdbcd270da46151ac4e5&amp;id=542da1ccfa&amp;f_id=009544e0f0" method="post" name="mc-embedded-subscribe-form" novalidate="" target="_self">
<div id="mc_embed_signup_scroll">
<h2 style="text-align: center;">Join the BPV mailing list and never miss out on<br />
relevant articles, news and events</h2>
<div class="indicates-required"><span class="asterisk">*</span> indicates required</div>
<div class="mc-field-group"><label for="mce-EMAIL">Email Address <span class="asterisk">*</span></label><br />
<input id="mce-EMAIL" class="required email" name="EMAIL" required="" type="email" value="" /></div>
<div class="field-wrap">
<div class="mc-field-group"><label for="mce-FNAME">First Name </label><br />
<input id="mce-FNAME" class=" text" name="FNAME" type="text" value="" /></div>
<div class="mc-field-group"><label for="mce-LNAME">Last Name </label><br />
<input id="mce-LNAME" class=" text" name="LNAME" type="text" value="" /></div>
</div>
<div class="mc-field-group input-group">
<p class="input-group-label">Validation Interest Areas</p>
<ul>
<li><input id="mce-group&#091;54258&#093;-54258-0" name="group&#091;54258&#093;&#091;1&#093;" type="checkbox" value="" /><br />
<label for="mce-group&#091;54258&#093;-54258-0">Computer Systems</label></li>
<li><input id="mce-group&#091;54258&#093;-54258-1" name="group&#091;54258&#093;&#091;2&#093;" type="checkbox" value="" /><br />
<label for="mce-group&#091;54258&#093;-54258-1">Sterilisation</label></li>
<li><input id="mce-group&#091;54258&#093;-54258-2" name="group&#091;54258&#093;&#091;4&#093;" type="checkbox" value="" /><br />
<label for="mce-group&#091;54258&#093;-54258-2">Lyophilisation</label></li>
<li><input id="mce-group&#091;54258&#093;-54258-3" name="group&#091;54258&#093;&#091;8&#093;" type="checkbox" value="" /><br />
<label for="mce-group&#091;54258&#093;-54258-3">Thermal</label></li>
<li><input id="mce-group&#091;54258&#093;-54258-4" name="group&#091;54258&#093;&#091;16&#093;" type="checkbox" value="" /><br />
<label for="mce-group&#091;54258&#093;-54258-4">Cleaning Processes</label></li>
</ul>
</div>
<div hidden=""><input name="tags" type="hidden" value="10563170" /></div>
<div id="mce-responses" class="clear foot">
<div id="mce-error-response" class="response" style="display: none;"></div>
<div id="mce-success-response" class="response" style="display: none;"></div>
</div>
<div style="position: absolute; left: -5000px;" aria-hidden="true">/* real people should not<br />
fill this in and expect good things &#8211; do not remove this or risk form bot signups */ <input tabindex="-1" name="b_ebc5cbdbcd270da46151ac4e5_542da1ccfa" type="text" value="" /></div>
<div class="optionalParent">
<div class="clear foot">
<p><input id="mc-embedded-subscribe" class="button" name="subscribe" type="submit" value="Subscribe" /></p>
<p style="margin: 0px auto;">
</div>
</div>
</div>
</form>
</div>
</div>
</div>
</div>
</div>
</div> 
</div>
</div> 
</div></div>
</div></div>
</div><!--/post-area-->
</div><!--/row-->
<div class="row">
<div class="comments-section" data-author-bio="false">
<div class="comment-wrap full-width-section custom-skip" data-midnight="dark" data-comments-open="false">
<!-- If comments are closed. -->
<!--<p class="nocomments">Comments are closed.</p>-->
</div>			</div>
</div><!--/row-->
</div><!--/container main-content-->
</div><!--/container-wrap-->
<div class="nectar-social fixed" data-position="" data-rm-love="0" data-color-override="override"><a href="#"><i class="icon-default-style steadysets-icon-share"></i></a><div class="nectar-social-inner"><a class='facebook-share nectar-sharing' href='#' title='Share this'> <i class='fa fa-facebook'></i> <span class='social-text'>Share</span> </a><a class='twitter-share nectar-sharing' href='#' title='Share this'> <i class='fa icon-salient-x-twitter'></i> <span class='social-text'>Share</span> </a><a class='linkedin-share nectar-sharing' href='#' title='Share this'> <i class='fa fa-linkedin'></i> <span class='social-text'>Share</span> </a><a class='pinterest-share nectar-sharing' href='#' title='Pin this'> <i class='fa fa-pinterest'></i> <span class='social-text'>Pin</span> </a></div></div>
<footer id="footer-outer" data-midnight="light" data-cols="2" data-custom-color="true" data-disable-copyright="false" data-matching-section-color="true" data-copyright-line="false" data-using-bg-img="false" data-bg-img-overlay="0.8" data-full-width="1" data-using-widget-area="true" data-link-hover="default">
<div id="footer-widgets" data-has-widgets="true" data-cols="2">
<div class="container">
<div class="row">
<div class="col span_6">
<div id="block-26" class="widget widget_block widget_media_image">
<figure class="wp-block-image size-full"><a href="https://bpvltd.co.uk/wp-content/uploads/2025/06/bpv-logo-transparent.png"><img loading="lazy" decoding="async" width="505" height="288" src="https://bpvltd.co.uk/wp-content/uploads/2025/06/bpv-logo-transparent.png" alt="" class="wp-image-2605" srcset="https://bpvltd.co.uk/wp-content/uploads/2025/06/bpv-logo-transparent.png 505w, https://bpvltd.co.uk/wp-content/uploads/2025/06/bpv-logo-transparent-300x171.png 300w" sizes="auto, (max-width: 505px) 100vw, 505px" /></a></figure>
</div>					</div>
<div class="col span_6">
<div id="block-21" class="widget widget_block widget_media_image">
<figure class="wp-block-image size-full"><img loading="lazy" decoding="async" width="185" height="78" src="https://test.bpvltd.co.uk/wp-content/uploads/2023/03/FSB_2.png" alt="" class="wp-image-325"/></figure>
</div><div id="block-24" class="widget widget_block widget_media_image">
<figure class="wp-block-image size-full"><img loading="lazy" decoding="async" width="224" height="106" src="https://test.bpvltd.co.uk/wp-content/uploads/2023/05/Picture2.jpg" alt="" class="wp-image-331"/></figure>
</div>								
</div>
</div>
</div><!--/container-->
</div><!--/footer-widgets-->
<div class="row" id="copyright" data-layout="default">
<div class="container">
<div class="col span_5">
<p>© 2025 Bio Products Validation Ltd.<br>1 Rillside, Crawley, West Sussex, England, RH10 6PQ</p>
</div><!--/span_5-->
<div class="col span_7 col_last">
<ul class="social">
<li><a target="_blank" rel="noopener" href="https://www.linkedin.com/company/bpv-bio-products-validation/"><span class="screen-reader-text">linkedin</span><i class="fa fa-linkedin" aria-hidden="true"></i></a></li><li><a href="/cdn-cgi/l/email-protection#5625373a3325163426203a223278353978233d"><span class="screen-reader-text">email</span><i class="fa fa-envelope" aria-hidden="true"></i></a></li>      </ul>
</div><!--/span_7-->
</div><!--/container-->
</div><!--/row-->
</footer><!--/footer-outer-->
<div id="slide-out-widget-area-bg" class="slide-out-from-right dark">
</div>
<div id="slide-out-widget-area" class="slide-out-from-right" data-dropdown-func="separate-dropdown-parent-link" data-back-txt="Back">
<div class="inner" data-prepend-menu-mobile="false">
<a class="slide_out_area_close" href="#"><span class="screen-reader-text">Close Menu</span>
<span class="icon-salient-x icon-default-style"></span>				</a>
<div class="off-canvas-menu-container mobile-only" role="navigation">
<ul class="menu">
<li class="menu-item menu-item-type-post_type menu-item-object-page menu-item-home menu-item-2113"><a href="https://bpvltd.co.uk/">Home</a></li>
<li class="menu-item menu-item-type-post_type menu-item-object-page menu-item-413"><a href="https://bpvltd.co.uk/about-us-bpv/">About Us</a></li>
<li class="menu-item menu-item-type-custom menu-item-object-custom menu-item-has-children menu-item-574"><a href="https://bpvltd.co.uk/bpv-validation-services/" aria-haspopup="true" aria-expanded="false">Our Services</a>
<ul class="sub-menu">
<li class="menu-item menu-item-type-post_type menu-item-object-page menu-item-1861"><a href="https://bpvltd.co.uk/services/">BPV Core Services</a></li>
<li class="menu-item menu-item-type-post_type menu-item-object-page menu-item-2029"><a href="https://bpvltd.co.uk/services/autoclave-qualification-and-validation/">Autoclave Validation Services</a></li>
<li class="menu-item menu-item-type-post_type menu-item-object-page menu-item-1863"><a href="https://bpvltd.co.uk/services/thermal-mapping/">Thermal Mapping Services</a></li>
<li class="menu-item menu-item-type-post_type menu-item-object-page menu-item-1960"><a href="https://bpvltd.co.uk/services/equipment-validation/">Equipment Validation Services</a></li>
<li class="menu-item menu-item-type-post_type menu-item-object-page menu-item-358"><a href="https://bpvltd.co.uk/services/validation-equipment-hire/">Validation Equipment Hire</a></li>
<li class="menu-item menu-item-type-post_type menu-item-object-page menu-item-1369"><a href="https://bpvltd.co.uk/services/steam-quality-testing/">Steam Quality Testing Services</a></li>
<li class="menu-item menu-item-type-post_type menu-item-object-page menu-item-1862"><a href="https://bpvltd.co.uk/services/validation-consulting/">Validation Consulting</a></li>
<li class="menu-item menu-item-type-post_type menu-item-object-page menu-item-1866"><a href="https://bpvltd.co.uk/services/cleaning-validation/">Cleaning Validation Services</a></li>
<li class="menu-item menu-item-type-post_type menu-item-object-page menu-item-1865"><a href="https://bpvltd.co.uk/services/computer-systems-validation/">CSV Services</a></li>
<li class="menu-item menu-item-type-post_type menu-item-object-page menu-item-1864"><a href="https://bpvltd.co.uk/services/process-validation/">Process Validation Services</a></li>
</ul>
</li>
<li class="menu-item menu-item-type-post_type menu-item-object-page current_page_parent menu-item-651"><a href="https://bpvltd.co.uk/blog/">Validation Insights</a></li>
<li class="menu-item menu-item-type-post_type menu-item-object-page menu-item-23"><a href="https://bpvltd.co.uk/contact-us/">Contact Us</a></li>
</ul>
<ul class="menu secondary-header-items">
</ul>
</div>
</div>
<div class="bottom-meta-wrap"></div><!--/bottom-meta-wrap-->
</div>
</div> <!--/ajax-content-wrap-->
<a id="to-top" aria-label="Back to top" href="#" class="mobile-disabled"><i role="presentation" class="fa fa-angle-up"></i></a>
<script data-cfasync="false" src="/cdn-cgi/scripts/5c5dd728/cloudflare-static/email-decode.min.js"></script><script type="speculationrules">
{"prefetch":[{"source":"document","where":{"and":[{"href_matches":"/*"},{"not":{"href_matches":["/wp-*.php","/wp-admin/*","/wp-content/uploads/*","/wp-content/*","/wp-content/plugins/*","/wp-content/themes/ws-salient-child/*","/wp-content/themes/salient/*","/*\\?(.+)"]}},{"not":{"selector_matches":"a[rel~=\"nofollow\"]"}},{"not":{"selector_matches":".no-prefetch, .no-prefetch a"}}]},"eagerness":"conservative"}]}
</script>
<script type="text/html" id="wpb-modifications"> window.wpbCustomElement = 1; </script><script type="text/javascript" id="leadin-script-loader-js-js-extra">
/* <![CDATA[ */
var leadin_wordpress = {"userRole":"visitor","pageType":"post","leadinPluginVersion":"11.3.5"};
//# sourceURL=leadin-script-loader-js-js-extra
/* ]]> */
</script>
<script type="text/javascript" src="https://js-eu1.hs-scripts.com/145362108.js?integration=WordPress&amp;ver=11.3.5" id="leadin-script-loader-js-js"></script>
<script type="text/javascript" id="salient-social-js-extra">
/* <![CDATA[ */
var nectarLove = {"ajaxurl":"https://bpvltd.co.uk/wp-admin/admin-ajax.php","postID":"2545","rooturl":"https://bpvltd.co.uk","loveNonce":"13f4b6f4f4"};
//# sourceURL=salient-social-js-extra
/* ]]> */
</script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-content/plugins/salient-social/js/salient-social.js?ver=1.2.5" id="salient-social-js"></script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-content/themes/ws-salient-child/js/ws-scripts.js?ver=1756392060" id="ws-scripts-js"></script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-content/themes/salient/js/build/third-party/jquery.easing.min.js?ver=1.3" id="jquery-easing-js"></script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-content/themes/salient/js/build/third-party/jquery.mousewheel.min.js?ver=3.1.13" id="jquery-mousewheel-js"></script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-content/themes/salient/js/build/priority.js?ver=16.3.0" id="nectar_priority-js"></script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-content/themes/salient/js/build/third-party/transit.min.js?ver=0.9.9" id="nectar-transit-js"></script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-content/themes/salient/js/build/third-party/waypoints.js?ver=4.0.2" id="nectar-waypoints-js"></script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-content/themes/salient/js/build/third-party/imagesLoaded.min.js?ver=4.1.4" id="imagesLoaded-js"></script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-content/themes/salient/js/build/third-party/hoverintent.min.js?ver=1.9" id="hoverintent-js"></script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-content/themes/salient/js/build/third-party/jquery.fancybox.js?ver=3.3.9" id="fancyBox-js"></script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-content/themes/salient/js/build/third-party/anime.min.js?ver=4.5.1" id="anime-js"></script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-content/themes/salient/js/build/third-party/superfish.js?ver=1.5.8" id="superfish-js"></script>
<script type="text/javascript" id="nectar-frontend-js-extra">
/* <![CDATA[ */
var nectarLove = {"ajaxurl":"https://bpvltd.co.uk/wp-admin/admin-ajax.php","postID":"2545","rooturl":"https://bpvltd.co.uk","disqusComments":"false","loveNonce":"13f4b6f4f4","mapApiKey":""};
var nectarOptions = {"delay_js":"false","quick_search":"false","react_compat":"disabled","header_entrance":"false","dropdown_hover_intent":"default","simplify_ocm_mobile":"0","mobile_header_format":"default","ocm_btn_position":"default","left_header_dropdown_func":"default","ajax_add_to_cart":"0","ocm_remove_ext_menu_items":"remove_images","woo_product_filter_toggle":"0","woo_sidebar_toggles":"true","woo_sticky_sidebar":"0","woo_minimal_product_hover":"default","woo_minimal_product_effect":"default","woo_related_upsell_carousel":"false","woo_product_variable_select":"default","woo_using_cart_addons":"false"};
var nectar_front_i18n = {"menu":"Menu","next":"Next","previous":"Previous","close":"Close"};
//# sourceURL=nectar-frontend-js-extra
/* ]]> */
</script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-content/themes/salient/js/build/init.js?ver=16.3.0" id="nectar-frontend-js"></script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-content/plugins/salient-core/js/third-party/touchswipe.min.js?ver=1.0" id="touchswipe-js"></script>
<script type="text/javascript" src="https://bpvltd.co.uk/wp-content/plugins/js_composer_salient/assets/js/dist/js_composer_front.min.js?ver=7.7.2" id="wpb_composer_front_js-js"></script>
<script id="wp-emoji-settings" type="application/json">
{"baseUrl":"https://s.w.org/images/core/emoji/17.0.2/72x72/","ext":".png","svgUrl":"https://s.w.org/images/core/emoji/17.0.2/svg/","svgExt":".svg","source":{"concatemoji":"https://bpvltd.co.uk/wp-includes/js/wp-emoji-release.min.js?ver=6.9"}}
</script>
<script type="module">
/* <![CDATA[ */
/*! This file is auto-generated */
const a=JSON.parse(document.getElementById("wp-emoji-settings").textContent),o=(window._wpemojiSettings=a,"wpEmojiSettingsSupports"),s=["flag","emoji"];function i(e){try{var t={supportTests:e,timestamp:(new Date).valueOf()};sessionStorage.setItem(o,JSON.stringify(t))}catch(e){}}function c(e,t,n){e.clearRect(0,0,e.canvas.width,e.canvas.height),e.fillText(t,0,0);t=new Uint32Array(e.getImageData(0,0,e.canvas.width,e.canvas.height).data);e.clearRect(0,0,e.canvas.width,e.canvas.height),e.fillText(n,0,0);const a=new Uint32Array(e.getImageData(0,0,e.canvas.width,e.canvas.height).data);return t.every((e,t)=>e===a[t])}function p(e,t){e.clearRect(0,0,e.canvas.width,e.canvas.height),e.fillText(t,0,0);var n=e.getImageData(16,16,1,1);for(let e=0;e<n.data.length;e++)if(0!==n.data[e])return!1;return!0}function u(e,t,n,a){switch(t){case"flag":return n(e,"\ud83c\udff3\ufe0f\u200d\u26a7\ufe0f","\ud83c\udff3\ufe0f\u200b\u26a7\ufe0f")?!1:!n(e,"\ud83c\udde8\ud83c\uddf6","\ud83c\udde8\u200b\ud83c\uddf6")&&!n(e,"\ud83c\udff4\udb40\udc67\udb40\udc62\udb40\udc65\udb40\udc6e\udb40\udc67\udb40\udc7f","\ud83c\udff4\u200b\udb40\udc67\u200b\udb40\udc62\u200b\udb40\udc65\u200b\udb40\udc6e\u200b\udb40\udc67\u200b\udb40\udc7f");case"emoji":return!a(e,"\ud83e\u1fac8")}return!1}function f(e,t,n,a){let r;const o=(r="undefined"!=typeof WorkerGlobalScope&&self instanceof WorkerGlobalScope?new OffscreenCanvas(300,150):document.createElement("canvas")).getContext("2d",{willReadFrequently:!0}),s=(o.textBaseline="top",o.font="600 32px Arial",{});return e.forEach(e=>{s[e]=t(o,e,n,a)}),s}function r(e){var t=document.createElement("script");t.src=e,t.defer=!0,document.head.appendChild(t)}a.supports={everything:!0,everythingExceptFlag:!0},new Promise(t=>{let n=function(){try{var e=JSON.parse(sessionStorage.getItem(o));if("object"==typeof e&&"number"==typeof e.timestamp&&(new Date).valueOf()<e.timestamp+604800&&"object"==typeof e.supportTests)return e.supportTests}catch(e){}return null}();if(!n){if("undefined"!=typeof Worker&&"undefined"!=typeof OffscreenCanvas&&"undefined"!=typeof URL&&URL.createObjectURL&&"undefined"!=typeof Blob)try{var e="postMessage("+f.toString()+"("+[JSON.stringify(s),u.toString(),c.toString(),p.toString()].join(",")+"));",a=new Blob([e],{type:"text/javascript"});const r=new Worker(URL.createObjectURL(a),{name:"wpTestEmojiSupports"});return void(r.onmessage=e=>{i(n=e.data),r.terminate(),t(n)})}catch(e){}i(n=f(s,u,c,p))}t(n)}).then(e=>{for(const n in e)a.supports[n]=e[n],a.supports.everything=a.supports.everything&&a.supports[n],"flag"!==n&&(a.supports.everythingExceptFlag=a.supports.everythingExceptFlag&&a.supports[n]);var t;a.supports.everythingExceptFlag=a.supports.everythingExceptFlag&&!a.supports.flag,a.supports.everything||((t=a.source||{}).concatemoji?r(t.concatemoji):t.wpemoji&&t.twemoji&&(r(t.twemoji),r(t.wpemoji)))});
//# sourceURL=https://bpvltd.co.uk/wp-includes/js/wp-emoji-loader.min.js
/* ]]> */
</script>
<script></script></body>
</html><!-- WP Fastest Cache file was created in 0.252 seconds, on 17 December 2025 @ 3:02 pm -->